
<!doctype html>
<html lang="es" class="no-js">
  <head>
    
      <meta charset="utf-8">
      <meta name="viewport" content="width=device-width,initial-scale=1">
      
        <meta name="description" content="Preparación de modelos Revit e IFC para motores de análisis energético">
      
      
      
        <link rel="canonical" href="https://josezurera.github.io/GUIA-INTEROPERABILIDAD-BIM-MODELOS-ENERGETICOS/03-revit/estrategia-modelado/">
      
      
        <link rel="prev" href="../">
      
      
        <link rel="next" href="../coordenadas-orientacion-niveles/">
      
      
      <link rel="icon" href="../../assets/images/favicon.png">
      <meta name="generator" content="mkdocs-1.6.1, mkdocs-material-9.6.15">
    
    
      
        <title>Estrategia general de modelado en Revit 2026 - Guía BIM para análisis energético</title>
      
    
    
      <link rel="stylesheet" href="../../assets/stylesheets/main.342714a4.min.css">
      
        
        <link rel="stylesheet" href="../../assets/stylesheets/palette.06af60db.min.css">
      
      


    
    
      
    
    
      
        
        
        <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
        <link rel="stylesheet" href="https://fonts.googleapis.com/css?family=Roboto:300,300i,400,400i,700,700i%7CRoboto+Mono:400,400i,700,700i&display=fallback">
        <style>:root{--md-text-font:"Roboto";--md-code-font:"Roboto Mono"}</style>
      
    
    
    <script>__md_scope=new URL("../..",location),__md_hash=e=>[...e].reduce(((e,_)=>(e<<5)-e+_.charCodeAt(0)),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script>
    
      

    
    
    
   <link href="../../assets/stylesheets/glightbox.min.css" rel="stylesheet"/><style>
    html.glightbox-open { overflow: initial; height: 100%; }
    .gslide-title { margin-top: 0px; user-select: text; }
    .gslide-desc { color: #666; user-select: text; }
    .gslide-image img { background: white; }
    .gscrollbar-fixer { padding-right: 15px; }
    .gdesc-inner { font-size: 0.75rem; }
    body[data-md-color-scheme="slate"] .gdesc-inner { background: var(--md-default-bg-color);}
    body[data-md-color-scheme="slate"] .gslide-title { color: var(--md-default-fg-color);}
    body[data-md-color-scheme="slate"] .gslide-desc { color: var(--md-default-fg-color);}</style> <script src="../../assets/javascripts/glightbox.min.js"></script></head>
  
  
    
    
      
    
    
    
    
    <body dir="ltr" data-md-color-scheme="default" data-md-color-primary="blue-grey" data-md-color-accent="orange">
  
    
    <input class="md-toggle" data-md-toggle="drawer" type="checkbox" id="__drawer" autocomplete="off">
    <input class="md-toggle" data-md-toggle="search" type="checkbox" id="__search" autocomplete="off">
    <label class="md-overlay" for="__drawer"></label>
    <div data-md-component="skip">
      
        
        <a href="#estrategia-general-de-modelado-en-revit-2026" class="md-skip">
          Saltar a contenido
        </a>
      
    </div>
    <div data-md-component="announce">
      
    </div>
    
    
      

<header class="md-header" data-md-component="header">
  <nav class="md-header__inner md-grid" aria-label="Cabecera">
    <a href="../.." title="Guía BIM para análisis energético" class="md-header__button md-logo" aria-label="Guía BIM para análisis energético" data-md-component="logo">
      
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a3 3 0 0 0 3-3 3 3 0 0 0-3-3 3 3 0 0 0-3 3 3 3 0 0 0 3 3m0 3.54C9.64 9.35 6.5 8 3 8v11c3.5 0 6.64 1.35 9 3.54 2.36-2.19 5.5-3.54 9-3.54V8c-3.5 0-6.64 1.35-9 3.54"/></svg>

    </a>
    <label class="md-header__button md-icon" for="__drawer">
      
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M3 6h18v2H3zm0 5h18v2H3zm0 5h18v2H3z"/></svg>
    </label>
    <div class="md-header__title" data-md-component="header-title">
      <div class="md-header__ellipsis">
        <div class="md-header__topic">
          <span class="md-ellipsis">
            Guía BIM para análisis energético
          </span>
        </div>
        <div class="md-header__topic" data-md-component="header-topic">
          <span class="md-ellipsis">
            
              Estrategia general de modelado en Revit 2026
            
          </span>
        </div>
      </div>
    </div>
    
      
        <form class="md-header__option" data-md-component="palette">
  
    
    
    
    <input class="md-option" data-md-color-media="" data-md-color-scheme="default" data-md-color-primary="blue-grey" data-md-color-accent="orange"  aria-label="Cambiar a modo oscuro"  type="radio" name="__palette" id="__palette_0">
    
      <label class="md-header__button md-icon" title="Cambiar a modo oscuro" for="__palette_1" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a4 4 0 0 0-4 4 4 4 0 0 0 4 4 4 4 0 0 0 4-4 4 4 0 0 0-4-4m0 10a6 6 0 0 1-6-6 6 6 0 0 1 6-6 6 6 0 0 1 6 6 6 6 0 0 1-6 6m8-9.31V4h-4.69L12 .69 8.69 4H4v4.69L.69 12 4 15.31V20h4.69L12 23.31 15.31 20H20v-4.69L23.31 12z"/></svg>
      </label>
    
  
    
    
    
    <input class="md-option" data-md-color-media="" data-md-color-scheme="slate" data-md-color-primary="blue-grey" data-md-color-accent="orange"  aria-label="Cambiar a modo claro"  type="radio" name="__palette" id="__palette_1">
    
      <label class="md-header__button md-icon" title="Cambiar a modo claro" for="__palette_0" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 18c-.89 0-1.74-.2-2.5-.55C11.56 16.5 13 14.42 13 12s-1.44-4.5-3.5-5.45C10.26 6.2 11.11 6 12 6a6 6 0 0 1 6 6 6 6 0 0 1-6 6m8-9.31V4h-4.69L12 .69 8.69 4H4v4.69L.69 12 4 15.31V20h4.69L12 23.31 15.31 20H20v-4.69L23.31 12z"/></svg>
      </label>
    
  
</form>
      
    
    
      <script>var palette=__md_get("__palette");if(palette&&palette.color){if("(prefers-color-scheme)"===palette.color.media){var media=matchMedia("(prefers-color-scheme: light)"),input=document.querySelector(media.matches?"[data-md-color-media='(prefers-color-scheme: light)']":"[data-md-color-media='(prefers-color-scheme: dark)']");palette.color.media=input.getAttribute("data-md-color-media"),palette.color.scheme=input.getAttribute("data-md-color-scheme"),palette.color.primary=input.getAttribute("data-md-color-primary"),palette.color.accent=input.getAttribute("data-md-color-accent")}for(var[key,value]of Object.entries(palette.color))document.body.setAttribute("data-md-color-"+key,value)}</script>
    
    
    
      
      
        <label class="md-header__button md-icon" for="__search">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        </label>
        <div class="md-search" data-md-component="search" role="dialog">
  <label class="md-search__overlay" for="__search"></label>
  <div class="md-search__inner" role="search">
    <form class="md-search__form" name="search">
      <input type="text" class="md-search__input" name="query" aria-label="Búsqueda" placeholder="Búsqueda" autocapitalize="off" autocorrect="off" autocomplete="off" spellcheck="false" data-md-component="search-query" required>
      <label class="md-search__icon md-icon" for="__search">
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"/></svg>
      </label>
      <nav class="md-search__options" aria-label="Buscar">
        
        <button type="reset" class="md-search__icon md-icon" title="Limpiar" aria-label="Limpiar" tabindex="-1">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12z"/></svg>
        </button>
      </nav>
      
        <div class="md-search__suggest" data-md-component="search-suggest"></div>
      
    </form>
    <div class="md-search__output">
      <div class="md-search__scrollwrap" tabindex="0" data-md-scrollfix>
        <div class="md-search-result" data-md-component="search-result">
          <div class="md-search-result__meta">
            Inicializando búsqueda
          </div>
          <ol class="md-search-result__list" role="presentation"></ol>
        </div>
      </div>
    </div>
  </div>
</div>
      
    
    
      <div class="md-header__source">
        <a href="https://github.com/josezurera/GUIA-INTEROPERABILIDAD-BIM-MODELOS-ENERGETICOS" title="Ir al repositorio" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><!--! Font Awesome Free 6.7.2 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2024 Fonticons, Inc.--><path d="M439.55 236.05 244 40.45a28.87 28.87 0 0 0-40.81 0l-40.66 40.63 51.52 51.52c27.06-9.14 52.68 16.77 43.39 43.68l49.66 49.66c34.23-11.8 61.18 31 35.47 56.69-26.49 26.49-70.21-2.87-56-37.34L240.22 199v121.85c25.3 12.54 22.26 41.85 9.08 55a34.34 34.34 0 0 1-48.55 0c-17.57-17.6-11.07-46.91 11.25-56v-123c-20.8-8.51-24.6-30.74-18.64-45L142.57 101 8.45 235.14a28.86 28.86 0 0 0 0 40.81l195.61 195.6a28.86 28.86 0 0 0 40.8 0l194.69-194.69a28.86 28.86 0 0 0 0-40.81"/></svg>
  </div>
  <div class="md-source__repository">
    josezurera/GUIA-INTEROPERABILIDAD-BIM-MODELOS-ENERGETICOS
  </div>
</a>
      </div>
    
  </nav>
  
</header>
    
    <div class="md-container" data-md-component="container">
      
      
        
          
            
<nav class="md-tabs" aria-label="Pestañas" data-md-component="tabs">
  <div class="md-grid">
    <ul class="md-tabs__list">
      
        
  
  
  
  
    <li class="md-tabs__item">
      <a href="../.." class="md-tabs__link">
        
  
  
    
  
  Inicio

      </a>
    </li>
  

      
        
  
  
  
  
    <li class="md-tabs__item">
      <a href="../../hoja-ruta/" class="md-tabs__link">
        
  
  
    
  
  Hoja de ruta

      </a>
    </li>
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../01-fundamentos/modelos/" class="md-tabs__link">
          
  
  
    
  
  Fundamentos

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../02-ifc/" class="md-tabs__link">
          
  
  
    
  
  IFC

        </a>
      </li>
    
  

      
        
  
  
  
    
  
  
    
    
      <li class="md-tabs__item md-tabs__item--active">
        <a href="../" class="md-tabs__link">
          
  
  
    
  
  Revit

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../04-aplicaciones/" class="md-tabs__link">
          
  
  
    
  
  Aplicaciones

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../05-validacion/" class="md-tabs__link">
          
  
  
    
  
  Validación

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../06-comparativas/compatibilidad/" class="md-tabs__link">
          
  
  
    
  
  Comparativas

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../07-procedimientos/flujo-operativo/" class="md-tabs__link">
          
  
  
    
  
  Procedimiento

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../anexos/checklist-revit/" class="md-tabs__link">
          
  
  
    
  
  Anexos

        </a>
      </li>
    
  

      
        
  
  
  
  
    <li class="md-tabs__item">
      <a href="../../control-versiones/" class="md-tabs__link">
        
  
  
    
  
  Control de versiones

      </a>
    </li>
  

      
    </ul>
  </div>
</nav>
          
        
      
      <main class="md-main" data-md-component="main">
        <div class="md-main__inner md-grid">
          
            
              
              <div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    


  


<nav class="md-nav md-nav--primary md-nav--lifted" aria-label="Navegación" data-md-level="0">
  <label class="md-nav__title" for="__drawer">
    <a href="../.." title="Guía BIM para análisis energético" class="md-nav__button md-logo" aria-label="Guía BIM para análisis energético" data-md-component="logo">
      
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a3 3 0 0 0 3-3 3 3 0 0 0-3-3 3 3 0 0 0-3 3 3 3 0 0 0 3 3m0 3.54C9.64 9.35 6.5 8 3 8v11c3.5 0 6.64 1.35 9 3.54 2.36-2.19 5.5-3.54 9-3.54V8c-3.5 0-6.64 1.35-9 3.54"/></svg>

    </a>
    Guía BIM para análisis energético
  </label>
  
    <div class="md-nav__source">
      <a href="https://github.com/josezurera/GUIA-INTEROPERABILIDAD-BIM-MODELOS-ENERGETICOS" title="Ir al repositorio" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><!--! Font Awesome Free 6.7.2 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2024 Fonticons, Inc.--><path d="M439.55 236.05 244 40.45a28.87 28.87 0 0 0-40.81 0l-40.66 40.63 51.52 51.52c27.06-9.14 52.68 16.77 43.39 43.68l49.66 49.66c34.23-11.8 61.18 31 35.47 56.69-26.49 26.49-70.21-2.87-56-37.34L240.22 199v121.85c25.3 12.54 22.26 41.85 9.08 55a34.34 34.34 0 0 1-48.55 0c-17.57-17.6-11.07-46.91 11.25-56v-123c-20.8-8.51-24.6-30.74-18.64-45L142.57 101 8.45 235.14a28.86 28.86 0 0 0 0 40.81l195.61 195.6a28.86 28.86 0 0 0 40.8 0l194.69-194.69a28.86 28.86 0 0 0 0-40.81"/></svg>
  </div>
  <div class="md-source__repository">
    josezurera/GUIA-INTEROPERABILIDAD-BIM-MODELOS-ENERGETICOS
  </div>
</a>
    </div>
  
  <ul class="md-nav__list" data-md-scrollfix>
    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../.." class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Inicio
    
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../hoja-ruta/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Hoja de ruta
    
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3" >
        
          
          <label class="md-nav__link" for="__nav_3" id="__nav_3_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    Fundamentos
    
  </span>
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3">
            <span class="md-nav__icon md-icon"></span>
            Fundamentos
          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../01-fundamentos/modelos/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Del modelo arquitectónico al energético
    
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../01-fundamentos/requisitos-motores/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Requisitos de los motores
    
  </span>
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../02-ifc/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    IFC
    
  </span>
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4" id="__nav_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4">
            <span class="md-nav__icon md-icon"></span>
            IFC
          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../02-ifc/espacios-limites/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Espacios y límites
    
  </span>
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
    
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
        
        
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--active md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_5" checked>
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    Revit
    
  </span>
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_5" id="__nav_5_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_5_label" aria-expanded="true">
          <label class="md-nav__title" for="__nav_5">
            <span class="md-nav__icon md-icon"></span>
            Revit
          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
    
  
  
  
    <li class="md-nav__item md-nav__item--active">
      
      <input class="md-nav__toggle md-toggle" type="checkbox" id="__toc">
      
      
        
      
      
        <label class="md-nav__link md-nav__link--active" for="__toc">
          
  
  
  <span class="md-ellipsis">
    Estrategia de modelado
    
  </span>
  

          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <a href="./" class="md-nav__link md-nav__link--active">
        
  
  
  <span class="md-ellipsis">
    Estrategia de modelado
    
  </span>
  

      </a>
      
        

<nav class="md-nav md-nav--secondary" aria-label="Tabla de contenidos">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Tabla de contenidos
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#1-objetivo-del-modelo-preparado" class="md-nav__link">
    <span class="md-ellipsis">
      1. Objetivo del modelo preparado
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#2-modelo-documental-y-modelo-analizable" class="md-nav__link">
    <span class="md-ellipsis">
      2. Modelo documental y modelo analizable
    </span>
  </a>
  
    <nav class="md-nav" aria-label="2. Modelo documental y modelo analizable">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#21-modelo-documental" class="md-nav__link">
    <span class="md-ellipsis">
      2.1 Modelo documental
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#22-modelo-analizable" class="md-nav__link">
    <span class="md-ellipsis">
      2.2 Modelo analizable
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#3-principio-de-fuente-unica-y-correccion-en-origen" class="md-nav__link">
    <span class="md-ellipsis">
      3. Principio de fuente única y corrección en origen
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#4-preparacion-temprana" class="md-nav__link">
    <span class="md-ellipsis">
      4. Preparación temprana
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#5-organizacion-del-modelo" class="md-nav__link">
    <span class="md-ellipsis">
      5. Organización del modelo
    </span>
  </a>
  
    <nav class="md-nav" aria-label="5. Organización del modelo">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#51-convenciones-de-nombres" class="md-nav__link">
    <span class="md-ellipsis">
      5.1 Convenciones de nombres
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#52-codigos-de-tipos-constructivos" class="md-nav__link">
    <span class="md-ellipsis">
      5.2 Códigos de tipos constructivos
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#53-parametros-compartidos-o-de-proyecto" class="md-nav__link">
    <span class="md-ellipsis">
      5.3 Parámetros compartidos o de proyecto
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#6-vista-3d-especifica-de-exportacion" class="md-nav__link">
    <span class="md-ellipsis">
      6. Vista 3D específica de exportación
    </span>
  </a>
  
    <nav class="md-nav" aria-label="6. Vista 3D específica de exportación">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#61-riesgo-de-confiar-solo-en-la-visibilidad" class="md-nav__link">
    <span class="md-ellipsis">
      6.1 Riesgo de confiar solo en la visibilidad
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#7-categorias-que-normalmente-se-incluyen" class="md-nav__link">
    <span class="md-ellipsis">
      7. Categorías que normalmente se incluyen
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#8-categorias-que-normalmente-se-excluyen-o-simplifican" class="md-nav__link">
    <span class="md-ellipsis">
      8. Categorías que normalmente se excluyen o simplifican
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#9-nivel-de-detalle-geometrico" class="md-nav__link">
    <span class="md-ellipsis">
      9. Nivel de detalle geométrico
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#10-elementos-delimitadores-de-habitacion" class="md-nav__link">
    <span class="md-ellipsis">
      10. Elementos delimitadores de habitación
    </span>
  </a>
  
    <nav class="md-nav" aria-label="10. Elementos delimitadores de habitación">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#101-riesgo-de-limites-falsos" class="md-nav__link">
    <span class="md-ellipsis">
      10.1 Riesgo de límites falsos
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#11-habitaciones-y-espacios" class="md-nav__link">
    <span class="md-ellipsis">
      11. Habitaciones y espacios
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#12-envolvente-termica" class="md-nav__link">
    <span class="md-ellipsis">
      12. Envolvente térmica
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#13-huecos" class="md-nav__link">
    <span class="md-ellipsis">
      13. Huecos
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#14-coordenadas-y-orientacion" class="md-nav__link">
    <span class="md-ellipsis">
      14. Coordenadas y orientación
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#15-niveles" class="md-nav__link">
    <span class="md-ellipsis">
      15. Niveles
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#16-fases" class="md-nav__link">
    <span class="md-ellipsis">
      16. Fases
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#17-opciones-de-diseno" class="md-nav__link">
    <span class="md-ellipsis">
      17. Opciones de diseño
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#18-modelos-vinculados" class="md-nav__link">
    <span class="md-ellipsis">
      18. Modelos vinculados
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#19-subproyectos-y-modelo-central" class="md-nav__link">
    <span class="md-ellipsis">
      19. Subproyectos y modelo central
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#20-familias-y-geometria-in-situ" class="md-nav__link">
    <span class="md-ellipsis">
      20. Familias y geometría in situ
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#21-modelo-nativo-de-energia-de-revit" class="md-nav__link">
    <span class="md-ellipsis">
      21. Modelo nativo de energía de Revit
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#22-estrategia-de-configuraciones-ifc" class="md-nav__link">
    <span class="md-ellipsis">
      22. Estrategia de configuraciones IFC
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#23-vistas-y-tablas-de-control" class="md-nav__link">
    <span class="md-ellipsis">
      23. Vistas y tablas de control
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#24-responsabilidades" class="md-nav__link">
    <span class="md-ellipsis">
      24. Responsabilidades
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#25-proceso-recomendado" class="md-nav__link">
    <span class="md-ellipsis">
      25. Proceso recomendado
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#26-criterios-generales-de-aceptacion" class="md-nav__link">
    <span class="md-ellipsis">
      26. Criterios generales de aceptación
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#27-decisiones-pendientes-de-ensayo" class="md-nav__link">
    <span class="md-ellipsis">
      27. Decisiones pendientes de ensayo
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#28-fuentes-principales" class="md-nav__link">
    <span class="md-ellipsis">
      28. Fuentes principales
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../coordenadas-orientacion-niveles/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Coordenadas, orientación y niveles
    
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../habitaciones-espacios-zonas/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Habitaciones, espacios y zonas
    
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../preparacion-envolvente/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Preparación de la envolvente
    
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../huecos-elementos-transparentes/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Huecos y elementos transparentes
    
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../sombras-geometria-exterior/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Sombras y geometría exterior
    
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../geometrias-riesgo/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Geometrías de riesgo
    
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../parametros-mapeado-ifc/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Parámetros y mapeado IFC
    
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../exportacion-ifc/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Exportación IFC
    
  </span>
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../04-aplicaciones/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    Aplicaciones
    
  </span>
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_6" id="__nav_6_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6">
            <span class="md-nav__icon md-icon"></span>
            Aplicaciones
          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    
    
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6_2" >
        
          
          <label class="md-nav__link" for="__nav_6_2" id="__nav_6_2_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    CYPE
    
  </span>
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_6_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6_2">
            <span class="md-nav__icon md-icon"></span>
            CYPE
          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../04-aplicaciones/cype/bimserver-plugin-revit/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    BIMserver.center y Plugin Open BIM - Revit
    
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../04-aplicaciones/cype/open-bim-analytical-model/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Open BIM Analytical Model
    
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../04-aplicaciones/cype/cypetherm-he-plus/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    CYPETHERM HE Plus
    
  </span>
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../04-aplicaciones/tekton3d/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    TeKton3D
    
  </span>
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_6_3" id="__nav_6_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_6_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6_3">
            <span class="md-nav__icon md-icon"></span>
            TeKton3D
          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../04-aplicaciones/tekton3d/importacion-vinculacion/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Importación y vinculación
    
  </span>
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../04-aplicaciones/openstudio/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    OpenStudio
    
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../04-aplicaciones/designbuilder/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    DesignBuilder
    
  </span>
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../05-validacion/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    Validación
    
  </span>
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_7" id="__nav_7_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_7">
            <span class="md-nav__icon md-icon"></span>
            Validación
          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../05-validacion/validacion-ids/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Validación IFC mediante IDS
    
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../05-validacion/incidencias/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Registro de incidencias
    
  </span>
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_8" >
        
          
          <label class="md-nav__link" for="__nav_8" id="__nav_8_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    Comparativas
    
  </span>
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_8">
            <span class="md-nav__icon md-icon"></span>
            Comparativas
          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../06-comparativas/compatibilidad/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Matriz de compatibilidad
    
  </span>
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_9" >
        
          
          <label class="md-nav__link" for="__nav_9" id="__nav_9_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    Procedimiento
    
  </span>
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_9">
            <span class="md-nav__icon md-icon"></span>
            Procedimiento
          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../07-procedimientos/flujo-operativo/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Flujo operativo
    
  </span>
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_10" >
        
          
          <label class="md-nav__link" for="__nav_10" id="__nav_10_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    Anexos
    
  </span>
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_10_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_10">
            <span class="md-nav__icon md-icon"></span>
            Anexos
          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../anexos/checklist-revit/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Checklist Revit
    
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../anexos/bibliografia/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Bibliografía
    
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../glosario/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Glosario
    
  </span>
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../control-versiones/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Control de versiones
    
  </span>
  

      </a>
    </li>
  

    
  </ul>
</nav>
                  </div>
                </div>
              </div>
            
            
              
              <div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    

<nav class="md-nav md-nav--secondary" aria-label="Tabla de contenidos">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Tabla de contenidos
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#1-objetivo-del-modelo-preparado" class="md-nav__link">
    <span class="md-ellipsis">
      1. Objetivo del modelo preparado
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#2-modelo-documental-y-modelo-analizable" class="md-nav__link">
    <span class="md-ellipsis">
      2. Modelo documental y modelo analizable
    </span>
  </a>
  
    <nav class="md-nav" aria-label="2. Modelo documental y modelo analizable">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#21-modelo-documental" class="md-nav__link">
    <span class="md-ellipsis">
      2.1 Modelo documental
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#22-modelo-analizable" class="md-nav__link">
    <span class="md-ellipsis">
      2.2 Modelo analizable
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#3-principio-de-fuente-unica-y-correccion-en-origen" class="md-nav__link">
    <span class="md-ellipsis">
      3. Principio de fuente única y corrección en origen
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#4-preparacion-temprana" class="md-nav__link">
    <span class="md-ellipsis">
      4. Preparación temprana
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#5-organizacion-del-modelo" class="md-nav__link">
    <span class="md-ellipsis">
      5. Organización del modelo
    </span>
  </a>
  
    <nav class="md-nav" aria-label="5. Organización del modelo">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#51-convenciones-de-nombres" class="md-nav__link">
    <span class="md-ellipsis">
      5.1 Convenciones de nombres
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#52-codigos-de-tipos-constructivos" class="md-nav__link">
    <span class="md-ellipsis">
      5.2 Códigos de tipos constructivos
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#53-parametros-compartidos-o-de-proyecto" class="md-nav__link">
    <span class="md-ellipsis">
      5.3 Parámetros compartidos o de proyecto
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#6-vista-3d-especifica-de-exportacion" class="md-nav__link">
    <span class="md-ellipsis">
      6. Vista 3D específica de exportación
    </span>
  </a>
  
    <nav class="md-nav" aria-label="6. Vista 3D específica de exportación">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#61-riesgo-de-confiar-solo-en-la-visibilidad" class="md-nav__link">
    <span class="md-ellipsis">
      6.1 Riesgo de confiar solo en la visibilidad
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#7-categorias-que-normalmente-se-incluyen" class="md-nav__link">
    <span class="md-ellipsis">
      7. Categorías que normalmente se incluyen
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#8-categorias-que-normalmente-se-excluyen-o-simplifican" class="md-nav__link">
    <span class="md-ellipsis">
      8. Categorías que normalmente se excluyen o simplifican
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#9-nivel-de-detalle-geometrico" class="md-nav__link">
    <span class="md-ellipsis">
      9. Nivel de detalle geométrico
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#10-elementos-delimitadores-de-habitacion" class="md-nav__link">
    <span class="md-ellipsis">
      10. Elementos delimitadores de habitación
    </span>
  </a>
  
    <nav class="md-nav" aria-label="10. Elementos delimitadores de habitación">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#101-riesgo-de-limites-falsos" class="md-nav__link">
    <span class="md-ellipsis">
      10.1 Riesgo de límites falsos
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#11-habitaciones-y-espacios" class="md-nav__link">
    <span class="md-ellipsis">
      11. Habitaciones y espacios
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#12-envolvente-termica" class="md-nav__link">
    <span class="md-ellipsis">
      12. Envolvente térmica
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#13-huecos" class="md-nav__link">
    <span class="md-ellipsis">
      13. Huecos
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#14-coordenadas-y-orientacion" class="md-nav__link">
    <span class="md-ellipsis">
      14. Coordenadas y orientación
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#15-niveles" class="md-nav__link">
    <span class="md-ellipsis">
      15. Niveles
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#16-fases" class="md-nav__link">
    <span class="md-ellipsis">
      16. Fases
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#17-opciones-de-diseno" class="md-nav__link">
    <span class="md-ellipsis">
      17. Opciones de diseño
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#18-modelos-vinculados" class="md-nav__link">
    <span class="md-ellipsis">
      18. Modelos vinculados
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#19-subproyectos-y-modelo-central" class="md-nav__link">
    <span class="md-ellipsis">
      19. Subproyectos y modelo central
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#20-familias-y-geometria-in-situ" class="md-nav__link">
    <span class="md-ellipsis">
      20. Familias y geometría in situ
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#21-modelo-nativo-de-energia-de-revit" class="md-nav__link">
    <span class="md-ellipsis">
      21. Modelo nativo de energía de Revit
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#22-estrategia-de-configuraciones-ifc" class="md-nav__link">
    <span class="md-ellipsis">
      22. Estrategia de configuraciones IFC
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#23-vistas-y-tablas-de-control" class="md-nav__link">
    <span class="md-ellipsis">
      23. Vistas y tablas de control
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#24-responsabilidades" class="md-nav__link">
    <span class="md-ellipsis">
      24. Responsabilidades
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#25-proceso-recomendado" class="md-nav__link">
    <span class="md-ellipsis">
      25. Proceso recomendado
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#26-criterios-generales-de-aceptacion" class="md-nav__link">
    <span class="md-ellipsis">
      26. Criterios generales de aceptación
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#27-decisiones-pendientes-de-ensayo" class="md-nav__link">
    <span class="md-ellipsis">
      27. Decisiones pendientes de ensayo
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#28-fuentes-principales" class="md-nav__link">
    <span class="md-ellipsis">
      28. Fuentes principales
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
                  </div>
                </div>
              </div>
            
          
          
            <div class="md-content" data-md-component="content">
              <article class="md-content__inner md-typeset">
                
                  


  
  


<h1 id="estrategia-general-de-modelado-en-revit-2026">Estrategia general de modelado en Revit 2026<a class="headerlink" href="#estrategia-general-de-modelado-en-revit-2026" title="Permanent link">&para;</a></h1>
<p>La preparación para análisis energético no exige crear un segundo edificio independiente dentro de Revit. Exige que el modelo arquitectónico permita obtener, mediante una exportación controlada, una representación geométrica estable y térmicamente interpretable.</p>
<p>La estrategia debe plantearse desde el uso BIM previsto: el modelo se utilizará para generar o reconstruir un modelo analítico destinado a CYPETHERM HE Plus y TeKton3D TK-CEEP, y deberá poder ampliarse hacia otros receptores.</p>
<div class="admonition info">
<p class="admonition-title">Alcance del capítulo</p>
<p>Se establecen principios generales de organización y modelado. Los valores, parámetros y configuraciones exactas se desarrollarán en capítulos posteriores y se validarán con Revit 2026.</p>
</div>
<h2 id="1-objetivo-del-modelo-preparado">1. Objetivo del modelo preparado<a class="headerlink" href="#1-objetivo-del-modelo-preparado" title="Permanent link">&para;</a></h2>
<p>El modelo debe permitir:</p>
<ol>
<li>Identificar todos los volúmenes relevantes.</li>
<li>Reconocer la envolvente y sus huecos.</li>
<li>Deducir superficies interiores y exteriores.</li>
<li>Mantener niveles, orientación y posición.</li>
<li>Clasificar elementos de forma reproducible.</li>
<li>Generar un IFC ligero y suficiente.</li>
<li>Actualizar el modelo sin rehacer todas las correcciones.</li>
</ol>
<p>No se busca una reproducción exhaustiva del detalle constructivo. Se busca una base fiable para transformar arquitectura en información de cálculo.</p>
<h2 id="2-modelo-documental-y-modelo-analizable">2. Modelo documental y modelo analizable<a class="headerlink" href="#2-modelo-documental-y-modelo-analizable" title="Permanent link">&para;</a></h2>
<h3 id="21-modelo-documental">2.1 Modelo documental<a class="headerlink" href="#21-modelo-documental" title="Permanent link">&para;</a></h3>
<p>Está optimizado para:</p>
<ul>
<li>Planos.</li>
<li>Detalles.</li>
<li>Mediciones.</li>
<li>Visualización.</li>
<li>Coordinación.</li>
<li>Construcción.</li>
</ul>
<p>Puede contener geometría que no aporta información al balance energético o que dificulta su interpretación.</p>
<h3 id="22-modelo-analizable">2.2 Modelo analizable<a class="headerlink" href="#22-modelo-analizable" title="Permanent link">&para;</a></h3>
<p>Debe priorizar:</p>
<ul>
<li>Continuidad de los recintos.</li>
<li>Claridad de la envolvente.</li>
<li>Clasificación consistente.</li>
<li>Huecos realmente vinculados a cerramientos.</li>
<li>Geometría simplificable.</li>
<li>Estructura espacial estable.</li>
</ul>
<p>Un único archivo Revit puede atender ambos objetivos mediante vistas, parámetros, filtros y configuraciones de exportación. Sin embargo, puede ser conveniente utilizar un modelo de coordinación o una copia controlada cuando el modelo contractual no pueda modificarse sin afectar otros usos.</p>
<h2 id="3-principio-de-fuente-unica-y-correccion-en-origen">3. Principio de fuente única y corrección en origen<a class="headerlink" href="#3-principio-de-fuente-unica-y-correccion-en-origen" title="Permanent link">&para;</a></h2>
<p>Las incidencias que representan errores arquitectónicos deben corregirse en Revit:</p>
<ul>
<li>Habitaciones abiertas.</li>
<li>Elementos duplicados.</li>
<li>Huecos que no cortan el muro.</li>
<li>Cubiertas sin continuidad.</li>
<li>Fases incoherentes.</li>
<li>Elementos en niveles incorrectos.</li>
<li>Clasificaciones repetidamente erróneas.</li>
</ul>
<p>Las decisiones propias del cálculo pueden resolverse en el modelo analítico:</p>
<ul>
<li>Agrupación térmica.</li>
<li>Simplificación de un atrio.</li>
<li>Obstáculo remoto no perteneciente al modelo arquitectónico.</li>
<li>Condición equivalente admitida por el motor.</li>
</ul>
<p>El criterio es evitar que una corrección manual en el receptor oculte un defecto que reaparecerá en la siguiente exportación.</p>
<h2 id="4-preparacion-temprana">4. Preparación temprana<a class="headerlink" href="#4-preparacion-temprana" title="Permanent link">&para;</a></h2>
<p>La interoperabilidad debe ensayarse antes de completar el detalle del proyecto. Se recomienda realizar exportaciones piloto en tres momentos:</p>
<ol>
<li>Definición básica de niveles, recintos y envolvente.</li>
<li>Incorporación de huecos, cubiertas y soluciones complejas.</li>
<li>Cierre previo al cálculo definitivo.</li>
</ol>
<p>Una prueba temprana permite modificar criterios de modelado cuando el coste todavía es bajo.</p>
<h2 id="5-organizacion-del-modelo">5. Organización del modelo<a class="headerlink" href="#5-organizacion-del-modelo" title="Permanent link">&para;</a></h2>
<h3 id="51-convenciones-de-nombres">5.1 Convenciones de nombres<a class="headerlink" href="#51-convenciones-de-nombres" title="Permanent link">&para;</a></h3>
<p>Deben definirse nombres estables para:</p>
<ul>
<li>Niveles.</li>
<li>Habitaciones y espacios.</li>
<li>Tipos de muros, suelos y cubiertas.</li>
<li>Puertas y ventanas.</li>
<li>Vistas de exportación.</li>
<li>Configuraciones IFC.</li>
<li>Parámetros energéticos.</li>
</ul>
<p>El nombre descriptivo puede cambiar; el código de identificación debe mantenerse cuando representa el mismo objeto o tipo.</p>
<h3 id="52-codigos-de-tipos-constructivos">5.2 Códigos de tipos constructivos<a class="headerlink" href="#52-codigos-de-tipos-constructivos" title="Permanent link">&para;</a></h3>
<p>La nomenclatura debe ayudar a distinguir función y solución. Un esquema orientativo podría utilizar prefijos como:</p>
<table>
<thead>
<tr>
<th>Prefijo</th>
<th>Función</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>EXT_</code></td>
<td>Cerramiento exterior.</td>
</tr>
<tr>
<td><code>INT_</code></td>
<td>Partición interior.</td>
</tr>
<tr>
<td><code>MED_</code></td>
<td>Medianería.</td>
</tr>
<tr>
<td><code>SOL_</code></td>
<td>Solera o contacto con terreno.</td>
</tr>
<tr>
<td><code>CUB_</code></td>
<td>Cubierta.</td>
</tr>
<tr>
<td><code>HUE_EXT_</code></td>
<td>Hueco exterior.</td>
</tr>
</tbody>
</table>
<p>Estos prefijos son convenciones del proyecto, no clases IFC. El mapeado debe mantenerse en una matriz separada.</p>
<h3 id="53-parametros-compartidos-o-de-proyecto">5.3 Parámetros compartidos o de proyecto<a class="headerlink" href="#53-parametros-compartidos-o-de-proyecto" title="Permanent link">&para;</a></h3>
<p>Los parámetros adicionales deben crearse solo cuando tengan una finalidad definida. Para cada uno se registrará:</p>
<ul>
<li>Nombre.</li>
<li>Tipo de dato.</li>
<li>Categorías.</li>
<li>Ejemplar o tipo.</li>
<li>Valores permitidos.</li>
<li>Responsable.</li>
<li>Destino IFC.</li>
<li>Receptor que lo utiliza.</li>
</ul>
<p>La proliferación de parámetros sin reglas reduce la calidad en lugar de aumentarla.</p>
<h2 id="6-vista-3d-especifica-de-exportacion">6. Vista 3D específica de exportación<a class="headerlink" href="#6-vista-3d-especifica-de-exportacion" title="Permanent link">&para;</a></h2>
<p>Se recomienda crear una vista 3D dedicada, por ejemplo:</p>
<p><code>00_IFC_ENERGY_EXPORT</code></p>
<p>Su función es controlar qué geometría participa en el intercambio. Debe disponer de:</p>
<ul>
<li>Disciplina y nivel de detalle definidos.</li>
<li>Fase y filtro de fase controlados.</li>
<li>Opciones de diseño verificadas.</li>
<li>Categorías visibles documentadas.</li>
<li>Vínculos con posición y visibilidad controladas.</li>
<li>Caja de sección desactivada en entregas completas o documentada en pruebas parciales.</li>
<li>Plantilla de vista específica, si resulta compatible con el flujo.</li>
</ul>
<p>Autodesk permite exportar únicamente los elementos visibles de la vista activa. Cuando esta opción se utiliza en una vista 3D, las habitaciones requieren activar expresamente su exportación y, si existe una caja de sección, solo se incluyen las contenidas en ella.</p>
<h3 id="61-riesgo-de-confiar-solo-en-la-visibilidad">6.1 Riesgo de confiar solo en la visibilidad<a class="headerlink" href="#61-riesgo-de-confiar-solo-en-la-visibilidad" title="Permanent link">&para;</a></h3>
<p>La visibilidad de Revit no equivale a participación energética. Un elemento puede estar visible y no ser delimitador; otro puede estar oculto y ser necesario para cerrar el volumen.</p>
<p>Por ello, la vista de exportación debe combinarse con:</p>
<ul>
<li>Revisión de habitaciones.</li>
<li>Clasificación de elementos.</li>
<li>Control de <code>Room Bounding</code>.</li>
<li>Tablas de planificación.</li>
<li>Validación del IFC resultante.</li>
</ul>
<h2 id="7-categorias-que-normalmente-se-incluyen">7. Categorías que normalmente se incluyen<a class="headerlink" href="#7-categorias-que-normalmente-se-incluyen" title="Permanent link">&para;</a></h2>
<p>La selección definitiva depende del receptor, pero la base arquitectónica suele incluir:</p>
<ul>
<li>Muros.</li>
<li>Suelos y forjados.</li>
<li>Cubiertas.</li>
<li>Techos que delimitan volúmenes relevantes.</li>
<li>Puertas.</li>
<li>Ventanas.</li>
<li>Lucernarios.</li>
<li>Muros cortina, paneles y elementos necesarios.</li>
<li>Habitaciones o espacios.</li>
<li>Elementos de sombra significativos.</li>
<li>Elementos vinculados que formen parte de la envolvente, mediante la estrategia acordada.</li>
</ul>
<h2 id="8-categorias-que-normalmente-se-excluyen-o-simplifican">8. Categorías que normalmente se excluyen o simplifican<a class="headerlink" href="#8-categorias-que-normalmente-se-excluyen-o-simplifican" title="Permanent link">&para;</a></h2>
<p>Debe revisarse la necesidad de exportar:</p>
<ul>
<li>Mobiliario.</li>
<li>Sanitarios y equipamiento sin función geométrica para este uso.</li>
<li>Barandillas decorativas.</li>
<li>Detalles 2D y anotaciones.</li>
<li>Vegetación sin efecto de sombra modelado de forma controlada.</li>
<li>DWG importados.</li>
<li>Elementos de urbanización lejanos.</li>
<li>Tornillería, remates y piezas pequeñas.</li>
<li>Familias de detalle elevado.</li>
<li>Elementos temporales o auxiliares.</li>
</ul>
<p>Excluir no significa borrar del modelo. Se controla su participación mediante la vista y la configuración IFC.</p>
<h2 id="9-nivel-de-detalle-geometrico">9. Nivel de detalle geométrico<a class="headerlink" href="#9-nivel-de-detalle-geometrico" title="Permanent link">&para;</a></h2>
<p>El detalle debe ser proporcional a su influencia energética. Se conservarán:</p>
<ul>
<li>Cambios relevantes de orientación.</li>
<li>Retranqueos que alteran sombras o superficies.</li>
<li>Diferencias de construcción.</li>
<li>Huecos significativos.</li>
<li>Contactos con terreno.</li>
<li>Volúmenes que modifican la envolvente.</li>
</ul>
<p>Podrán simplificarse:</p>
<ul>
<li>Molduras.</li>
<li>Juntas y encuentros constructivos de pequeña escala.</li>
<li>Rebajes sin influencia apreciable.</li>
<li>Marcos modelados con geometría excesiva cuando sus propiedades puedan representarse en el hueco.</li>
<li>Pilares interiores que fragmentan habitaciones sin constituir límites térmicos.</li>
</ul>
<p>La simplificación debe documentar qué efecto se conserva y cuál se desprecia.</p>
<h2 id="10-elementos-delimitadores-de-habitacion">10. Elementos delimitadores de habitación<a class="headerlink" href="#10-elementos-delimitadores-de-habitacion" title="Permanent link">&para;</a></h2>
<p>Revit utiliza el parámetro <code>Room Bounding</code> para determinar qué elementos intervienen en el cálculo de áreas y volúmenes. Muros, cubiertas, suelos, techos, columnas y líneas separadoras pueden delimitar recintos.</p>
<p>El parámetro debe activarse únicamente cuando el elemento representa un límite real para el volumen analizado.</p>
<h3 id="101-riesgo-de-limites-falsos">10.1 Riesgo de límites falsos<a class="headerlink" href="#101-riesgo-de-limites-falsos" title="Permanent link">&para;</a></h3>
<p>Autodesk documenta que un elemento parcial marcado como delimitador puede excluir del volumen el espacio situado sobre él. Esto es especialmente relevante en:</p>
<ul>
<li>Pilares que no alcanzan el techo.</li>
<li>Muros de altura parcial.</li>
<li>Mobiliario o familias auxiliares.</li>
<li>Revestimientos modelados independientemente.</li>
<li>Falsos techos.</li>
</ul>
<p>La revisión de <code>Room Bounding</code> debe formar parte del QA/QC, no resolverse categoría por categoría mediante una regla ciega.</p>
<h2 id="11-habitaciones-y-espacios">11. Habitaciones y espacios<a class="headerlink" href="#11-habitaciones-y-espacios" title="Permanent link">&para;</a></h2>
<p>El flujo basado en IFC y Open BIM Analytical Model se beneficia de recintos correctamente definidos. Se colocarán habitaciones o espacios en todos los volúmenes relevantes, incluidos:</p>
<ul>
<li>Estancias principales.</li>
<li>Circulaciones interiores.</li>
<li>Escaleras y atrios según estrategia.</li>
<li>Patinillos y cámaras cuando influyan.</li>
<li>Espacios técnicos.</li>
<li>Áticos y volúmenes bajo cubierta.</li>
<li>Zonas no habitables relevantes.</li>
</ul>
<p>Revit tiene desactivado por defecto el cálculo de volúmenes por su impacto en el rendimiento. Para este flujo debe activarse durante la preparación y el control.</p>
<p>La estrategia detallada de habitaciones se desarrollará en un capítulo propio.</p>
<h2 id="12-envolvente-termica">12. Envolvente térmica<a class="headerlink" href="#12-envolvente-termica" title="Permanent link">&para;</a></h2>
<p>Los elementos deben permitir diferenciar:</p>
<ul>
<li>Fachada exterior.</li>
<li>Partición interior.</li>
<li>Medianería.</li>
<li>Muro en contacto con terreno.</li>
<li>Solera.</li>
<li>Forjado entre espacios.</li>
<li>Forjado sobre exterior.</li>
<li>Cubierta.</li>
<li>Separación con espacio no habitable.</li>
</ul>
<p>La categoría de Revit no basta para determinar la condición. Deben considerarse función, posición, tipo, parámetros y relaciones con espacios.</p>
<h2 id="13-huecos">13. Huecos<a class="headerlink" href="#13-huecos" title="Permanent link">&para;</a></h2>
<p>Las puertas, ventanas y lucernarios deben:</p>
<ul>
<li>Estar hospedados correctamente.</li>
<li>Cortar realmente el cerramiento.</li>
<li>Utilizar categorías apropiadas.</li>
<li>Diferenciar condición interior/exterior.</li>
<li>Evitar duplicidades de apertura.</li>
<li>Tener dimensiones coherentes con la superficie base.</li>
</ul>
<p>Las puertas acristaladas requieren un criterio específico porque algunos receptores pueden tratarlas como opacas si conservan únicamente la clase de puerta.</p>
<h2 id="14-coordenadas-y-orientacion">14. Coordenadas y orientación<a class="headerlink" href="#14-coordenadas-y-orientacion" title="Permanent link">&para;</a></h2>
<p>El proyecto debe mantener coherentes:</p>
<ul>
<li>Punto interno.</li>
<li>Punto base del proyecto.</li>
<li>Punto topográfico.</li>
<li>Coordenadas compartidas, si se utilizan.</li>
<li>Ubicación geográfica.</li>
<li>Norte de proyecto.</li>
<li>Norte verdadero.</li>
</ul>
<p>La estrategia de exportación elegirá una base de coordenadas explícita. Autodesk permite utilizar origen interno, punto base, punto topográfico, coordenadas compartidas y variantes orientadas al norte verdadero.</p>
<p>Para análisis solar, una orientación incorrecta es más grave que un desplazamiento local. Para sombras remotas y modelos federados, ambos aspectos son relevantes.</p>
<h2 id="15-niveles">15. Niveles<a class="headerlink" href="#15-niveles" title="Permanent link">&para;</a></h2>
<p>Los niveles cumplen funciones gráficas, constructivas y espaciales. No todos deben exportarse como <code>IfcBuildingStorey</code>.</p>
<p>Se distinguirán:</p>
<ul>
<li>Niveles de planta relevantes.</li>
<li>Niveles auxiliares de coronación, antepecho o estructura.</li>
<li>Niveles asociados a edificios vinculados.</li>
<li>Plantas parciales o cotas partidas.</li>
</ul>
<p>El parámetro de planta de edificio permitirá controlar qué niveles participan en la estructura espacial. La relación exacta con la exportación IFC se documentará en el capítulo de niveles.</p>
<h2 id="16-fases">16. Fases<a class="headerlink" href="#16-fases" title="Permanent link">&para;</a></h2>
<p>Habitaciones y elementos delimitadores deben evaluarse en una fase coherente. Los principales riesgos son:</p>
<ul>
<li>Habitación en fase nueva delimitada por elementos de otra fase no visibles.</li>
<li>Elementos demolidos exportados junto con elementos nuevos.</li>
<li>Mezcla de existente y proyecto sin una estrategia energética.</li>
<li>Huecos o cerramientos que cambian entre fases.</li>
</ul>
<p>La vista de exportación y la configuración IFC deben registrar la fase seleccionada. Autodesk indica que, cuando se exportan únicamente los elementos visibles, se utiliza la fase de la vista.</p>
<h2 id="17-opciones-de-diseno">17. Opciones de diseño<a class="headerlink" href="#17-opciones-de-diseno" title="Permanent link">&para;</a></h2>
<p>No deben exportarse simultáneamente opciones incompatibles que ocupen el mismo espacio. Se definirá:</p>
<ul>
<li>Opción principal utilizada para el cálculo.</li>
<li>Vistas o modelos alternativos para comparar escenarios.</li>
<li>Convención de nombres y versiones.</li>
</ul>
<p>Cada alternativa energética debe poder reproducirse sin mezclar geometrías.</p>
<h2 id="18-modelos-vinculados">18. Modelos vinculados<a class="headerlink" href="#18-modelos-vinculados" title="Permanent link">&para;</a></h2>
<p>Los vínculos requieren una decisión previa:</p>
<ol>
<li>No exportarlos.</li>
<li>Exportarlos como IFC separados.</li>
<li>Incorporarlos al mismo proyecto IFC.</li>
<li>Utilizarlos únicamente como referencia para comprobación.</li>
</ol>
<p>La elección depende de quién es responsable de los recintos y de la envolvente. Debe evitarse que un elemento exista a la vez en el anfitrión y en el vínculo.</p>
<p>Autodesk ofrece varias opciones para exportar archivos vinculados. La configuración específica se elegirá tras ensayar la interpretación de cada receptor.</p>
<h2 id="19-subproyectos-y-modelo-central">19. Subproyectos y modelo central<a class="headerlink" href="#19-subproyectos-y-modelo-central" title="Permanent link">&para;</a></h2>
<p>Los subproyectos afectan a disponibilidad y visibilidad, no deberían utilizarse como único criterio de exportación energética. Antes de publicar se comprobará:</p>
<ul>
<li>Elementos prestados o no sincronizados.</li>
<li>Vínculos descargados.</li>
<li>Subproyectos cerrados que oculten geometría necesaria.</li>
<li>Copias locales desactualizadas.</li>
</ul>
<p>La exportación debe realizarse desde una versión sincronizada y registrada.</p>
<h2 id="20-familias-y-geometria-in-situ">20. Familias y geometría in situ<a class="headerlink" href="#20-familias-y-geometria-in-situ" title="Permanent link">&para;</a></h2>
<p>Las familias deben utilizar categorías coherentes con su función. Son situaciones de riesgo:</p>
<ul>
<li>Familias genéricas utilizadas como cerramientos.</li>
<li>Geometría in situ compleja.</li>
<li>Vacíos que no cortan correctamente.</li>
<li>Familias anidadas que duplican geometría.</li>
<li>Parámetros IFC contradictorios entre tipo y ejemplar.</li>
</ul>
<p>Cuando una familia delimita un recinto o contiene un hueco, debe ensayarse expresamente su exportación.</p>
<h2 id="21-modelo-nativo-de-energia-de-revit">21. Modelo nativo de energía de Revit<a class="headerlink" href="#21-modelo-nativo-de-energia-de-revit" title="Permanent link">&para;</a></h2>
<p>Revit 2026 puede generar su propio modelo analítico energético a partir de elementos arquitectónicos, masas, habitaciones o espacios. Autodesk indica que el proceso admite pequeños huecos y solapes mediante resoluciones analíticas configurables.</p>
<p>Este manual no utilizará automáticamente el modelo energético nativo de Revit como sustituto del flujo IFC. Sin embargo, puede emplearse como herramienta de diagnóstico:</p>
<ul>
<li>Detectar espacios analíticos inesperados.</li>
<li>Identificar discontinuidades.</li>
<li>Comparar zonas y superficies.</li>
<li>Revisar sombras.</li>
</ul>
<p>Debe mantenerse clara la diferencia entre:</p>
<ul>
<li>Modelo energético interno de Revit.</li>
<li><code>IfcSpace</code> y límites exportados.</li>
<li>Modelo generado en Open BIM Analytical Model.</li>
<li>Modelo reconstruido en TeKton3D.</li>
</ul>
<h2 id="22-estrategia-de-configuraciones-ifc">22. Estrategia de configuraciones IFC<a class="headerlink" href="#22-estrategia-de-configuraciones-ifc" title="Permanent link">&para;</a></h2>
<p>Se mantendrán configuraciones con nombres y objetivos diferenciados:</p>
<table>
<thead>
<tr>
<th>Configuración</th>
<th>Objetivo inicial</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>IFC_CYPE_ANALYTICAL</code></td>
<td>Publicación hacia BIMserver.center y generación analítica.</td>
</tr>
<tr>
<td><code>IFC_TEKTON_IMPORT</code></td>
<td>Importación IFC2x3 y conversión a entidades nativas.</td>
</tr>
<tr>
<td><code>IFC_TEKTON_LINK</code></td>
<td>Vinculación IFC2x3 o IFC4 como referencia.</td>
</tr>
</tbody>
</table>
<p>Autodesk permite duplicar configuraciones integradas y guardarlas con el proyecto. Deben evitarse las modificaciones no documentadas de la configuración temporal de sesión.</p>
<h2 id="23-vistas-y-tablas-de-control">23. Vistas y tablas de control<a class="headerlink" href="#23-vistas-y-tablas-de-control" title="Permanent link">&para;</a></h2>
<p>El modelo preparado incluirá, como mínimo:</p>
<ul>
<li>Vista 3D de exportación.</li>
<li>Secciones de revisión de recintos.</li>
<li>Vista de habitaciones por planta.</li>
<li>Tabla de habitaciones.</li>
<li>Tabla de niveles.</li>
<li>Tabla de muros.</li>
<li>Tabla de suelos.</li>
<li>Tabla de cubiertas.</li>
<li>Tabla de puertas.</li>
<li>Tabla de ventanas.</li>
<li>Tabla de incidencias o parámetros IFC, cuando proceda.</li>
</ul>
<p>Las tablas deben permitir seleccionar y corregir elementos de forma masiva sin depender únicamente de inspección visual.</p>
<h2 id="24-responsabilidades">24. Responsabilidades<a class="headerlink" href="#24-responsabilidades" title="Permanent link">&para;</a></h2>
<table>
<thead>
<tr>
<th>Rol</th>
<th>Responsabilidad</th>
</tr>
</thead>
<tbody>
<tr>
<td>BIM Manager</td>
<td>Define requisitos, configuraciones, parámetros y criterios QA/QC.</td>
</tr>
<tr>
<td>Equipo de arquitectura</td>
<td>Corrige geometría, habitaciones, fases, niveles y familias.</td>
</tr>
<tr>
<td>Responsable analítico</td>
<td>Valida espacios, superficies, adyacencias y simplificaciones.</td>
</tr>
<tr>
<td>Especialista energético</td>
<td>Define zonificación, condiciones, sistemas y criterios de cálculo.</td>
</tr>
</tbody>
</table>
<p>Una incidencia debe asignarse al rol que puede corregir su origen, no necesariamente a quien la detecta.</p>
<h2 id="25-proceso-recomendado">25. Proceso recomendado<a class="headerlink" href="#25-proceso-recomendado" title="Permanent link">&para;</a></h2>
<pre class="mermaid"><code>flowchart TD
    A["Definir uso BIM energético"] --&gt; B["Preparar vista y parámetros"]
    B --&gt; C["Revisar habitaciones y envolvente"]
    C --&gt; D["Exportación IFC piloto"]
    D --&gt; E["Validación IFC"]
    E --&gt; F["Generación o reconstrucción analítica"]
    F --&gt; G["Registro de incidencias"]
    G --&gt;|"Error de origen"| C
    G --&gt;|"Decisión de cálculo"| H["Ajuste analítico"]
    H --&gt; I["Publicación para motor energético"]</code></pre>
<h2 id="26-criterios-generales-de-aceptacion">26. Criterios generales de aceptación<a class="headerlink" href="#26-criterios-generales-de-aceptacion" title="Permanent link">&para;</a></h2>
<p>El modelo Revit podrá pasar a configuración detallada de exportación cuando:</p>
<ul class="task-list">
<li class="task-list-item"><label class="task-list-control"><input type="checkbox" disabled/><span class="task-list-indicator"></span></label> Existe una vista 3D específica y documentada.</li>
<li class="task-list-item"><label class="task-list-control"><input type="checkbox" disabled/><span class="task-list-indicator"></span></label> La fase y la opción de diseño están definidas.</li>
<li class="task-list-item"><label class="task-list-control"><input type="checkbox" disabled/><span class="task-list-indicator"></span></label> Los niveles relevantes están identificados.</li>
<li class="task-list-item"><label class="task-list-control"><input type="checkbox" disabled/><span class="task-list-indicator"></span></label> La ubicación y el norte están verificados.</li>
<li class="task-list-item"><label class="task-list-control"><input type="checkbox" disabled/><span class="task-list-indicator"></span></label> Los recintos relevantes tienen área y volumen.</li>
<li class="task-list-item"><label class="task-list-control"><input type="checkbox" disabled/><span class="task-list-indicator"></span></label> <code>Room Bounding</code> se ha revisado en elementos de riesgo.</li>
<li class="task-list-item"><label class="task-list-control"><input type="checkbox" disabled/><span class="task-list-indicator"></span></label> La envolvente puede clasificarse.</li>
<li class="task-list-item"><label class="task-list-control"><input type="checkbox" disabled/><span class="task-list-indicator"></span></label> Los huecos están correctamente hospedados.</li>
<li class="task-list-item"><label class="task-list-control"><input type="checkbox" disabled/><span class="task-list-indicator"></span></label> No existen duplicados críticos.</li>
<li class="task-list-item"><label class="task-list-control"><input type="checkbox" disabled/><span class="task-list-indicator"></span></label> Los vínculos tienen una estrategia definida.</li>
<li class="task-list-item"><label class="task-list-control"><input type="checkbox" disabled/><span class="task-list-indicator"></span></label> Se ha realizado al menos una exportación piloto.</li>
<li class="task-list-item"><label class="task-list-control"><input type="checkbox" disabled/><span class="task-list-indicator"></span></label> Las incidencias encontradas tienen responsable y estado.</li>
</ul>
<h2 id="27-decisiones-pendientes-de-ensayo">27. Decisiones pendientes de ensayo<a class="headerlink" href="#27-decisiones-pendientes-de-ensayo" title="Permanent link">&para;</a></h2>
<p>Los siguientes puntos no se cerrarán sin pruebas en Revit 2026:</p>
<ol>
<li>Versión exacta del exportador IFC.</li>
<li>Comportamiento de habitaciones en vistas 3D.</li>
<li>Diferencias entre volumen calculado y extrusión 2D de límites.</li>
<li>Límites espaciales de primer y segundo nivel.</li>
<li>Mapeado de <code>IsExternal</code>.</li>
<li><code>ZoneName</code> y agrupaciones.</li>
<li>Puertas acristaladas.</li>
<li>Revestimientos modelados por separado.</li>
<li>Falsos techos y plénums.</li>
<li>Vínculos y coordenadas.</li>
<li>GUID tras reexportación.</li>
</ol>
<h2 id="28-fuentes-principales">28. Fuentes principales<a class="headerlink" href="#28-fuentes-principales" title="Permanent link">&para;</a></h2>
<ul>
<li>Autodesk, <em>Export a Model to IFC</em>, Revit 2026.</li>
<li>Autodesk, <em>Customize the IFC Setup</em>, Revit 2026.</li>
<li>Autodesk, <em>How Room Volume is Computed</em>, Revit 2026.</li>
<li>Autodesk, <em>Situations That Can Affect Room Volume Computations</em>, Revit 2026.</li>
<li>Autodesk, <em>About Creating Energy Analytical Models from Architectural Elements</em>, Revit 2026.</li>
<li>CYPE, <em>Guía de interoperabilidad CYPE-Revit v2.0</em> (<code>CYPE-REVIT-20</code>).</li>
<li>Documentación propia de preparación de Revit para programas térmicos de CYPE.</li>
</ul>







  
    
  
  
    
  


  <aside class="md-source-file">
    
      
  <span class="md-source-file__fact">
    <span class="md-icon" title="Última actualización">
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M21 13.1c-.1 0-.3.1-.4.2l-1 1 2.1 2.1 1-1c.2-.2.2-.6 0-.8l-1.3-1.3c-.1-.1-.2-.2-.4-.2m-1.9 1.8-6.1 6V23h2.1l6.1-6.1zM12.5 7v5.2l4 2.4-1 1L11 13V7zM11 21.9c-5.1-.5-9-4.8-9-9.9C2 6.5 6.5 2 12 2c5.3 0 9.6 4.1 10 9.3-.3-.1-.6-.2-1-.2s-.7.1-1 .2C19.6 7.2 16.2 4 12 4c-4.4 0-8 3.6-8 8 0 4.1 3.1 7.5 7.1 7.9l-.1.2z"/></svg>
    </span>
    <span class="git-revision-date-localized-plugin git-revision-date-localized-plugin-date" title="13 de julio de 2026 09:11:26 UTC">13 de julio de 2026</span>
  </span>

    
    
      
  <span class="md-source-file__fact">
    <span class="md-icon" title="Creado">
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M14.47 15.08 11 13V7h1.5v5.25l3.08 1.83c-.41.28-.79.62-1.11 1m-1.39 4.84c-.36.05-.71.08-1.08.08-4.42 0-8-3.58-8-8s3.58-8 8-8 8 3.58 8 8c0 .37-.03.72-.08 1.08.69.1 1.33.32 1.92.64.1-.56.16-1.13.16-1.72 0-5.5-4.5-10-10-10S2 6.5 2 12s4.47 10 10 10c.59 0 1.16-.06 1.72-.16-.32-.59-.54-1.23-.64-1.92M18 15v3h-3v2h3v3h2v-3h3v-2h-3v-3z"/></svg>
    </span>
    <span class="git-revision-date-localized-plugin git-revision-date-localized-plugin-date" title="13 de julio de 2026 09:11:26 UTC">13 de julio de 2026</span>
  </span>

    
    
    
  </aside>





                
              </article>
            </div>
          
          
<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
        </div>
        
          <button type="button" class="md-top md-icon" data-md-component="top" hidden>
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8z"/></svg>
  Volver al principio
</button>
        
      </main>
      
        <footer class="md-footer">
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      <div class="md-copyright">
  
    <div class="md-copyright__highlight">
      CC BY 4.0 - Versión 0.1.0 - Documento en elaboración
    </div>
  
  
    Made with
    <a href="https://squidfunk.github.io/mkdocs-material/" target="_blank" rel="noopener">
      Material for MkDocs
    </a>
  
</div>
      
    </div>
  </div>
</footer>
      
    </div>
    <div class="md-dialog" data-md-component="dialog">
      <div class="md-dialog__inner md-typeset"></div>
    </div>
    
    
    
      
      <script id="__config" type="application/json">{"base": "../..", "features": ["navigation.tabs", "navigation.sections", "navigation.indexes", "navigation.top", "search.highlight", "search.suggest", "content.code.copy"], "search": "../../assets/javascripts/workers/search.d50fe291.min.js", "tags": null, "translations": {"clipboard.copied": "Copiado al portapapeles", "clipboard.copy": "Copiar al portapapeles", "search.result.more.one": "1 m\u00e1s en esta p\u00e1gina", "search.result.more.other": "# m\u00e1s en esta p\u00e1gina", "search.result.none": "No se encontraron documentos", "search.result.one": "1 documento encontrado", "search.result.other": "# documentos encontrados", "search.result.placeholder": "Teclee para comenzar b\u00fasqueda", "search.result.term.missing": "Falta", "select.version": "Seleccionar versi\u00f3n"}, "version": null}</script>
    
    
      <script src="../../assets/javascripts/bundle.56ea9cef.min.js"></script>
      
    
  <script id="init-glightbox">const lightbox = GLightbox({"touchNavigation": true, "loop": false, "zoomable": true, "draggable": true, "openEffect": "zoom", "closeEffect": "zoom", "slideEffect": "slide"});
document$.subscribe(() => { lightbox.reload() });
</script></body>
</html>