
<!doctype html>
<html lang="es" class="no-js">
  <head>
    
      <meta charset="utf-8">
      <meta name="viewport" content="width=device-width,initial-scale=1">
      
        <meta name="description" content="Preparación de modelos Revit e IFC para motores de análisis energético">
      
      
      
        <link rel="canonical" href="https://josezurera.github.io/GUIA-INTEROPERABILIDAD-BIM-MODELOS-ENERGETICOS/03-revit/habitaciones-espacios-zonas/">
      
      
        <link rel="prev" href="../coordenadas-orientacion-niveles/">
      
      
        <link rel="next" href="../preparacion-envolvente/">
      
      
      <link rel="icon" href="../../assets/images/favicon.png">
      <meta name="generator" content="mkdocs-1.6.1, mkdocs-material-9.6.15">
    
    
      
        <title>Habitaciones, espacios y zonas térmicas en Revit 2026 - Guía BIM para análisis energético</title>
      
    
    
      <link rel="stylesheet" href="../../assets/stylesheets/main.342714a4.min.css">
      
        
        <link rel="stylesheet" href="../../assets/stylesheets/palette.06af60db.min.css">
      
      


    
    
      
    
    
      
        
        
        <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
        <link rel="stylesheet" href="https://fonts.googleapis.com/css?family=Roboto:300,300i,400,400i,700,700i%7CRoboto+Mono:400,400i,700,700i&display=fallback">
        <style>:root{--md-text-font:"Roboto";--md-code-font:"Roboto Mono"}</style>
      
    
    
    <script>__md_scope=new URL("../..",location),__md_hash=e=>[...e].reduce(((e,_)=>(e<<5)-e+_.charCodeAt(0)),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script>
    
      

    
    
    
   <link href="../../assets/stylesheets/glightbox.min.css" rel="stylesheet"/><style>
    html.glightbox-open { overflow: initial; height: 100%; }
    .gslide-title { margin-top: 0px; user-select: text; }
    .gslide-desc { color: #666; user-select: text; }
    .gslide-image img { background: white; }
    .gscrollbar-fixer { padding-right: 15px; }
    .gdesc-inner { font-size: 0.75rem; }
    body[data-md-color-scheme="slate"] .gdesc-inner { background: var(--md-default-bg-color);}
    body[data-md-color-scheme="slate"] .gslide-title { color: var(--md-default-fg-color);}
    body[data-md-color-scheme="slate"] .gslide-desc { color: var(--md-default-fg-color);}</style> <script src="../../assets/javascripts/glightbox.min.js"></script></head>
  
  
    
    
      
    
    
    
    
    <body dir="ltr" data-md-color-scheme="default" data-md-color-primary="blue-grey" data-md-color-accent="orange">
  
    
    <input class="md-toggle" data-md-toggle="drawer" type="checkbox" id="__drawer" autocomplete="off">
    <input class="md-toggle" data-md-toggle="search" type="checkbox" id="__search" autocomplete="off">
    <label class="md-overlay" for="__drawer"></label>
    <div data-md-component="skip">
      
        
        <a href="#habitaciones-espacios-y-zonas-termicas-en-revit-2026" class="md-skip">
          Saltar a contenido
        </a>
      
    </div>
    <div data-md-component="announce">
      
    </div>
    
    
      

<header class="md-header" data-md-component="header">
  <nav class="md-header__inner md-grid" aria-label="Cabecera">
    <a href="../.." title="Guía BIM para análisis energético" class="md-header__button md-logo" aria-label="Guía BIM para análisis energético" data-md-component="logo">
      
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a3 3 0 0 0 3-3 3 3 0 0 0-3-3 3 3 0 0 0-3 3 3 3 0 0 0 3 3m0 3.54C9.64 9.35 6.5 8 3 8v11c3.5 0 6.64 1.35 9 3.54 2.36-2.19 5.5-3.54 9-3.54V8c-3.5 0-6.64 1.35-9 3.54"/></svg>

    </a>
    <label class="md-header__button md-icon" for="__drawer">
      
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M3 6h18v2H3zm0 5h18v2H3zm0 5h18v2H3z"/></svg>
    </label>
    <div class="md-header__title" data-md-component="header-title">
      <div class="md-header__ellipsis">
        <div class="md-header__topic">
          <span class="md-ellipsis">
            Guía BIM para análisis energético
          </span>
        </div>
        <div class="md-header__topic" data-md-component="header-topic">
          <span class="md-ellipsis">
            
              Habitaciones, espacios y zonas térmicas en Revit 2026
            
          </span>
        </div>
      </div>
    </div>
    
      
        <form class="md-header__option" data-md-component="palette">
  
    
    
    
    <input class="md-option" data-md-color-media="" data-md-color-scheme="default" data-md-color-primary="blue-grey" data-md-color-accent="orange"  aria-label="Cambiar a modo oscuro"  type="radio" name="__palette" id="__palette_0">
    
      <label class="md-header__button md-icon" title="Cambiar a modo oscuro" for="__palette_1" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a4 4 0 0 0-4 4 4 4 0 0 0 4 4 4 4 0 0 0 4-4 4 4 0 0 0-4-4m0 10a6 6 0 0 1-6-6 6 6 0 0 1 6-6 6 6 0 0 1 6 6 6 6 0 0 1-6 6m8-9.31V4h-4.69L12 .69 8.69 4H4v4.69L.69 12 4 15.31V20h4.69L12 23.31 15.31 20H20v-4.69L23.31 12z"/></svg>
      </label>
    
  
    
    
    
    <input class="md-option" data-md-color-media="" data-md-color-scheme="slate" data-md-color-primary="blue-grey" data-md-color-accent="orange"  aria-label="Cambiar a modo claro"  type="radio" name="__palette" id="__palette_1">
    
      <label class="md-header__button md-icon" title="Cambiar a modo claro" for="__palette_0" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 18c-.89 0-1.74-.2-2.5-.55C11.56 16.5 13 14.42 13 12s-1.44-4.5-3.5-5.45C10.26 6.2 11.11 6 12 6a6 6 0 0 1 6 6 6 6 0 0 1-6 6m8-9.31V4h-4.69L12 .69 8.69 4H4v4.69L.69 12 4 15.31V20h4.69L12 23.31 15.31 20H20v-4.69L23.31 12z"/></svg>
      </label>
    
  
</form>
      
    
    
      <script>var palette=__md_get("__palette");if(palette&&palette.color){if("(prefers-color-scheme)"===palette.color.media){var media=matchMedia("(prefers-color-scheme: light)"),input=document.querySelector(media.matches?"[data-md-color-media='(prefers-color-scheme: light)']":"[data-md-color-media='(prefers-color-scheme: dark)']");palette.color.media=input.getAttribute("data-md-color-media"),palette.color.scheme=input.getAttribute("data-md-color-scheme"),palette.color.primary=input.getAttribute("data-md-color-primary"),palette.color.accent=input.getAttribute("data-md-color-accent")}for(var[key,value]of Object.entries(palette.color))document.body.setAttribute("data-md-color-"+key,value)}</script>
    
    
    
      
      
        <label class="md-header__button md-icon" for="__search">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        </label>
        <div class="md-search" data-md-component="search" role="dialog">
  <label class="md-search__overlay" for="__search"></label>
  <div class="md-search__inner" role="search">
    <form class="md-search__form" name="search">
      <input type="text" class="md-search__input" name="query" aria-label="Búsqueda" placeholder="Búsqueda" autocapitalize="off" autocorrect="off" autocomplete="off" spellcheck="false" data-md-component="search-query" required>
      <label class="md-search__icon md-icon" for="__search">
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"/></svg>
      </label>
      <nav class="md-search__options" aria-label="Buscar">
        
        <button type="reset" class="md-search__icon md-icon" title="Limpiar" aria-label="Limpiar" tabindex="-1">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12z"/></svg>
        </button>
      </nav>
      
        <div class="md-search__suggest" data-md-component="search-suggest"></div>
      
    </form>
    <div class="md-search__output">
      <div class="md-search__scrollwrap" tabindex="0" data-md-scrollfix>
        <div class="md-search-result" data-md-component="search-result">
          <div class="md-search-result__meta">
            Inicializando búsqueda
          </div>
          <ol class="md-search-result__list" role="presentation"></ol>
        </div>
      </div>
    </div>
  </div>
</div>
      
    
    
      <div class="md-header__source">
        <a href="https://github.com/josezurera/GUIA-INTEROPERABILIDAD-BIM-MODELOS-ENERGETICOS" title="Ir al repositorio" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><!--! Font Awesome Free 6.7.2 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2024 Fonticons, Inc.--><path d="M439.55 236.05 244 40.45a28.87 28.87 0 0 0-40.81 0l-40.66 40.63 51.52 51.52c27.06-9.14 52.68 16.77 43.39 43.68l49.66 49.66c34.23-11.8 61.18 31 35.47 56.69-26.49 26.49-70.21-2.87-56-37.34L240.22 199v121.85c25.3 12.54 22.26 41.85 9.08 55a34.34 34.34 0 0 1-48.55 0c-17.57-17.6-11.07-46.91 11.25-56v-123c-20.8-8.51-24.6-30.74-18.64-45L142.57 101 8.45 235.14a28.86 28.86 0 0 0 0 40.81l195.61 195.6a28.86 28.86 0 0 0 40.8 0l194.69-194.69a28.86 28.86 0 0 0 0-40.81"/></svg>
  </div>
  <div class="md-source__repository">
    josezurera/GUIA-INTEROPERABILIDAD-BIM-MODELOS-ENERGETICOS
  </div>
</a>
      </div>
    
  </nav>
  
</header>
    
    <div class="md-container" data-md-component="container">
      
      
        
          
            
<nav class="md-tabs" aria-label="Pestañas" data-md-component="tabs">
  <div class="md-grid">
    <ul class="md-tabs__list">
      
        
  
  
  
  
    <li class="md-tabs__item">
      <a href="../.." class="md-tabs__link">
        
  
  
    
  
  Inicio

      </a>
    </li>
  

      
        
  
  
  
  
    <li class="md-tabs__item">
      <a href="../../hoja-ruta/" class="md-tabs__link">
        
  
  
    
  
  Hoja de ruta

      </a>
    </li>
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../01-fundamentos/modelos/" class="md-tabs__link">
          
  
  
    
  
  Fundamentos

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../02-ifc/" class="md-tabs__link">
          
  
  
    
  
  IFC

        </a>
      </li>
    
  

      
        
  
  
  
    
  
  
    
    
      <li class="md-tabs__item md-tabs__item--active">
        <a href="../" class="md-tabs__link">
          
  
  
    
  
  Revit

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../04-aplicaciones/" class="md-tabs__link">
          
  
  
    
  
  Aplicaciones

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../05-validacion/" class="md-tabs__link">
          
  
  
    
  
  Validación

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../06-comparativas/compatibilidad/" class="md-tabs__link">
          
  
  
    
  
  Comparativas

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../07-procedimientos/flujo-operativo/" class="md-tabs__link">
          
  
  
    
  
  Procedimiento

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../anexos/checklist-revit/" class="md-tabs__link">
          
  
  
    
  
  Anexos

        </a>
      </li>
    
  

      
        
  
  
  
  
    <li class="md-tabs__item">
      <a href="../../control-versiones/" class="md-tabs__link">
        
  
  
    
  
  Control de versiones

      </a>
    </li>
  

      
    </ul>
  </div>
</nav>
          
        
      
      <main class="md-main" data-md-component="main">
        <div class="md-main__inner md-grid">
          
            
              
              <div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    


  


<nav class="md-nav md-nav--primary md-nav--lifted" aria-label="Navegación" data-md-level="0">
  <label class="md-nav__title" for="__drawer">
    <a href="../.." title="Guía BIM para análisis energético" class="md-nav__button md-logo" aria-label="Guía BIM para análisis energético" data-md-component="logo">
      
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a3 3 0 0 0 3-3 3 3 0 0 0-3-3 3 3 0 0 0-3 3 3 3 0 0 0 3 3m0 3.54C9.64 9.35 6.5 8 3 8v11c3.5 0 6.64 1.35 9 3.54 2.36-2.19 5.5-3.54 9-3.54V8c-3.5 0-6.64 1.35-9 3.54"/></svg>

    </a>
    Guía BIM para análisis energético
  </label>
  
    <div class="md-nav__source">
      <a href="https://github.com/josezurera/GUIA-INTEROPERABILIDAD-BIM-MODELOS-ENERGETICOS" title="Ir al repositorio" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><!--! Font Awesome Free 6.7.2 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2024 Fonticons, Inc.--><path d="M439.55 236.05 244 40.45a28.87 28.87 0 0 0-40.81 0l-40.66 40.63 51.52 51.52c27.06-9.14 52.68 16.77 43.39 43.68l49.66 49.66c34.23-11.8 61.18 31 35.47 56.69-26.49 26.49-70.21-2.87-56-37.34L240.22 199v121.85c25.3 12.54 22.26 41.85 9.08 55a34.34 34.34 0 0 1-48.55 0c-17.57-17.6-11.07-46.91 11.25-56v-123c-20.8-8.51-24.6-30.74-18.64-45L142.57 101 8.45 235.14a28.86 28.86 0 0 0 0 40.81l195.61 195.6a28.86 28.86 0 0 0 40.8 0l194.69-194.69a28.86 28.86 0 0 0 0-40.81"/></svg>
  </div>
  <div class="md-source__repository">
    josezurera/GUIA-INTEROPERABILIDAD-BIM-MODELOS-ENERGETICOS
  </div>
</a>
    </div>
  
  <ul class="md-nav__list" data-md-scrollfix>
    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../.." class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Inicio
    
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../hoja-ruta/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Hoja de ruta
    
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3" >
        
          
          <label class="md-nav__link" for="__nav_3" id="__nav_3_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    Fundamentos
    
  </span>
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3">
            <span class="md-nav__icon md-icon"></span>
            Fundamentos
          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../01-fundamentos/modelos/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Del modelo arquitectónico al energético
    
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../01-fundamentos/requisitos-motores/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Requisitos de los motores
    
  </span>
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../02-ifc/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    IFC
    
  </span>
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4" id="__nav_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4">
            <span class="md-nav__icon md-icon"></span>
            IFC
          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../02-ifc/espacios-limites/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Espacios y límites
    
  </span>
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
    
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
        
        
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--active md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_5" checked>
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    Revit
    
  </span>
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_5" id="__nav_5_label" tabindex="">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_5_label" aria-expanded="true">
          <label class="md-nav__title" for="__nav_5">
            <span class="md-nav__icon md-icon"></span>
            Revit
          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../estrategia-modelado/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Estrategia de modelado
    
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../coordenadas-orientacion-niveles/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Coordenadas, orientación y niveles
    
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
    
  
  
  
    <li class="md-nav__item md-nav__item--active">
      
      <input class="md-nav__toggle md-toggle" type="checkbox" id="__toc">
      
      
        
      
      
        <label class="md-nav__link md-nav__link--active" for="__toc">
          
  
  
  <span class="md-ellipsis">
    Habitaciones, espacios y zonas
    
  </span>
  

          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <a href="./" class="md-nav__link md-nav__link--active">
        
  
  
  <span class="md-ellipsis">
    Habitaciones, espacios y zonas
    
  </span>
  

      </a>
      
        

<nav class="md-nav md-nav--secondary" aria-label="Tabla de contenidos">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Tabla de contenidos
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#1-habitaciones-y-espacios-mep" class="md-nav__link">
    <span class="md-ellipsis">
      1. Habitaciones y espacios MEP
    </span>
  </a>
  
    <nav class="md-nav" aria-label="1. Habitaciones y espacios MEP">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#11-habitaciones" class="md-nav__link">
    <span class="md-ellipsis">
      1.1 Habitaciones
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#12-espacios-mep" class="md-nav__link">
    <span class="md-ellipsis">
      1.2 Espacios MEP
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#13-eleccion-de-la-fuente" class="md-nav__link">
    <span class="md-ellipsis">
      1.3 Elección de la fuente
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#2-cobertura-completa-del-edificio" class="md-nav__link">
    <span class="md-ellipsis">
      2. Cobertura completa del edificio
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#3-activacion-del-calculo-de-volumenes" class="md-nav__link">
    <span class="md-ellipsis">
      3. Activación del cálculo de volúmenes
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#4-estados-de-las-habitaciones" class="md-nav__link">
    <span class="md-ellipsis">
      4. Estados de las habitaciones
    </span>
  </a>
  
    <nav class="md-nav" aria-label="4. Estados de las habitaciones">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#41-no-colocada" class="md-nav__link">
    <span class="md-ellipsis">
      4.1 No colocada
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#42-no-cerrada" class="md-nav__link">
    <span class="md-ellipsis">
      4.2 No cerrada
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#43-redundante" class="md-nav__link">
    <span class="md-ellipsis">
      4.3 Redundante
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#44-regla-de-aceptacion" class="md-nav__link">
    <span class="md-ellipsis">
      4.4 Regla de aceptación
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#5-limite-inferior" class="md-nav__link">
    <span class="md-ellipsis">
      5. Límite inferior
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#6-limite-superior" class="md-nav__link">
    <span class="md-ellipsis">
      6. Límite superior
    </span>
  </a>
  
    <nav class="md-nav" aria-label="6. Límite superior">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#61-regla" class="md-nav__link">
    <span class="md-ellipsis">
      6.1 Regla
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#7-altura-de-calculo" class="md-nav__link">
    <span class="md-ellipsis">
      7. Altura de cálculo
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#8-elementos-delimitadores" class="md-nav__link">
    <span class="md-ellipsis">
      8. Elementos delimitadores
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#9-uso-correcto-de-room-bounding" class="md-nav__link">
    <span class="md-ellipsis">
      9. Uso correcto de Room Bounding
    </span>
  </a>
  
    <nav class="md-nav" aria-label="9. Uso correcto de Room Bounding">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#91-activar" class="md-nav__link">
    <span class="md-ellipsis">
      9.1 Activar
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#92-desactivar-o-revisar" class="md-nav__link">
    <span class="md-ellipsis">
      9.2 Desactivar o revisar
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#93-no-aplicar-reglas-ciegas" class="md-nav__link">
    <span class="md-ellipsis">
      9.3 No aplicar reglas ciegas
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#10-lineas-de-separacion" class="md-nav__link">
    <span class="md-ellipsis">
      10. Líneas de separación
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#11-muros-de-altura-parcial-y-pilares" class="md-nav__link">
    <span class="md-ellipsis">
      11. Muros de altura parcial y pilares
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#12-suelos-y-forjados" class="md-nav__link">
    <span class="md-ellipsis">
      12. Suelos y forjados
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#13-techos-y-plenums" class="md-nav__link">
    <span class="md-ellipsis">
      13. Techos y plénums
    </span>
  </a>
  
    <nav class="md-nav" aria-label="13. Techos y plénums">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#131-techo-no-delimitador" class="md-nav__link">
    <span class="md-ellipsis">
      13.1 Techo no delimitador
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#132-plenum-independiente" class="md-nav__link">
    <span class="md-ellipsis">
      13.2 Plénum independiente
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#133-decision-necesaria" class="md-nav__link">
    <span class="md-ellipsis">
      13.3 Decisión necesaria
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#14-cubiertas-y-espacios-bajo-cubierta" class="md-nav__link">
    <span class="md-ellipsis">
      14. Cubiertas y espacios bajo cubierta
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#15-dobles-alturas" class="md-nav__link">
    <span class="md-ellipsis">
      15. Dobles alturas
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#16-escaleras" class="md-nav__link">
    <span class="md-ellipsis">
      16. Escaleras
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#17-patinillos-y-huecos-verticales" class="md-nav__link">
    <span class="md-ellipsis">
      17. Patinillos y huecos verticales
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#18-atrios" class="md-nav__link">
    <span class="md-ellipsis">
      18. Atrios
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#19-patios-interiores" class="md-nav__link">
    <span class="md-ellipsis">
      19. Patios interiores
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#20-terrazas-balcones-y-galerias" class="md-nav__link">
    <span class="md-ellipsis">
      20. Terrazas, balcones y galerías
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#21-espacios-no-habitables" class="md-nav__link">
    <span class="md-ellipsis">
      21. Espacios no habitables
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#22-geometrias-anulares-o-tipo-donut" class="md-nav__link">
    <span class="md-ellipsis">
      22. Geometrías anulares o tipo donut
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#23-modelos-vinculados" class="md-nav__link">
    <span class="md-ellipsis">
      23. Modelos vinculados
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#24-fases" class="md-nav__link">
    <span class="md-ellipsis">
      24. Fases
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#25-opciones-de-diseno" class="md-nav__link">
    <span class="md-ellipsis">
      25. Opciones de diseño
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#26-nomenclatura" class="md-nav__link">
    <span class="md-ellipsis">
      26. Nomenclatura
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#27-agrupacion-mediante-zonas" class="md-nav__link">
    <span class="md-ellipsis">
      27. Agrupación mediante zonas
    </span>
  </a>
  
    <nav class="md-nav" aria-label="27. Agrupación mediante zonas">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#271-zonas-nativas-de-revit" class="md-nav__link">
    <span class="md-ellipsis">
      27.1 Zonas nativas de Revit
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#272-zonename" class="md-nav__link">
    <span class="md-ellipsis">
      27.2 ZoneName
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#273-modelo-analitico" class="md-nav__link">
    <span class="md-ellipsis">
      27.3 Modelo analítico
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#28-criterios-de-zonificacion-termica" class="md-nav__link">
    <span class="md-ellipsis">
      28. Criterios de zonificación térmica
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#29-tabla-de-planificacion-de-habitaciones" class="md-nav__link">
    <span class="md-ellipsis">
      29. Tabla de planificación de habitaciones
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#30-tabla-de-espacios-mep" class="md-nav__link">
    <span class="md-ellipsis">
      30. Tabla de espacios MEP
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#31-vistas-de-control" class="md-nav__link">
    <span class="md-ellipsis">
      31. Vistas de control
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#32-incidencias-frecuentes" class="md-nav__link">
    <span class="md-ellipsis">
      32. Incidencias frecuentes
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#33-matriz-de-decisiones" class="md-nav__link">
    <span class="md-ellipsis">
      33. Matriz de decisiones
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#34-checklist-previo-a-ifc" class="md-nav__link">
    <span class="md-ellipsis">
      34. Checklist previo a IFC
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#35-ensayo-para-revit-2026" class="md-nav__link">
    <span class="md-ellipsis">
      35. Ensayo para Revit 2026
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#36-fuentes-principales" class="md-nav__link">
    <span class="md-ellipsis">
      36. Fuentes principales
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../preparacion-envolvente/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Preparación de la envolvente
    
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../huecos-elementos-transparentes/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Huecos y elementos transparentes
    
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../exportacion-ifc/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Exportación IFC
    
  </span>
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../04-aplicaciones/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    Aplicaciones
    
  </span>
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_6" id="__nav_6_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6">
            <span class="md-nav__icon md-icon"></span>
            Aplicaciones
          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    
    
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6_2" >
        
          
          <label class="md-nav__link" for="__nav_6_2" id="__nav_6_2_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    CYPE
    
  </span>
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_6_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6_2">
            <span class="md-nav__icon md-icon"></span>
            CYPE
          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../04-aplicaciones/cype/open-bim-analytical-model/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Open BIM Analytical Model
    
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../04-aplicaciones/cype/cypetherm-he-plus/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    CYPETHERM HE Plus
    
  </span>
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../04-aplicaciones/tekton3d/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    TeKton3D
    
  </span>
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_6_3" id="__nav_6_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_6_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6_3">
            <span class="md-nav__icon md-icon"></span>
            TeKton3D
          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../04-aplicaciones/tekton3d/importacion-vinculacion/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Importación y vinculación
    
  </span>
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../04-aplicaciones/designbuilder/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    DesignBuilder
    
  </span>
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../05-validacion/" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    Validación
    
  </span>
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_7" id="__nav_7_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_7">
            <span class="md-nav__icon md-icon"></span>
            Validación
          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../05-validacion/incidencias/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Registro de incidencias
    
  </span>
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_8" >
        
          
          <label class="md-nav__link" for="__nav_8" id="__nav_8_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    Comparativas
    
  </span>
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_8">
            <span class="md-nav__icon md-icon"></span>
            Comparativas
          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../06-comparativas/compatibilidad/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Matriz de compatibilidad
    
  </span>
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_9" >
        
          
          <label class="md-nav__link" for="__nav_9" id="__nav_9_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    Procedimiento
    
  </span>
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_9">
            <span class="md-nav__icon md-icon"></span>
            Procedimiento
          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../07-procedimientos/flujo-operativo/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Flujo operativo
    
  </span>
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_10" >
        
          
          <label class="md-nav__link" for="__nav_10" id="__nav_10_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    Anexos
    
  </span>
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_10_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_10">
            <span class="md-nav__icon md-icon"></span>
            Anexos
          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../anexos/checklist-revit/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Checklist Revit
    
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../anexos/bibliografia/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Bibliografía
    
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../glosario/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Glosario
    
  </span>
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../control-versiones/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Control de versiones
    
  </span>
  

      </a>
    </li>
  

    
  </ul>
</nav>
                  </div>
                </div>
              </div>
            
            
              
              <div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    

<nav class="md-nav md-nav--secondary" aria-label="Tabla de contenidos">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Tabla de contenidos
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#1-habitaciones-y-espacios-mep" class="md-nav__link">
    <span class="md-ellipsis">
      1. Habitaciones y espacios MEP
    </span>
  </a>
  
    <nav class="md-nav" aria-label="1. Habitaciones y espacios MEP">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#11-habitaciones" class="md-nav__link">
    <span class="md-ellipsis">
      1.1 Habitaciones
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#12-espacios-mep" class="md-nav__link">
    <span class="md-ellipsis">
      1.2 Espacios MEP
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#13-eleccion-de-la-fuente" class="md-nav__link">
    <span class="md-ellipsis">
      1.3 Elección de la fuente
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#2-cobertura-completa-del-edificio" class="md-nav__link">
    <span class="md-ellipsis">
      2. Cobertura completa del edificio
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#3-activacion-del-calculo-de-volumenes" class="md-nav__link">
    <span class="md-ellipsis">
      3. Activación del cálculo de volúmenes
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#4-estados-de-las-habitaciones" class="md-nav__link">
    <span class="md-ellipsis">
      4. Estados de las habitaciones
    </span>
  </a>
  
    <nav class="md-nav" aria-label="4. Estados de las habitaciones">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#41-no-colocada" class="md-nav__link">
    <span class="md-ellipsis">
      4.1 No colocada
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#42-no-cerrada" class="md-nav__link">
    <span class="md-ellipsis">
      4.2 No cerrada
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#43-redundante" class="md-nav__link">
    <span class="md-ellipsis">
      4.3 Redundante
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#44-regla-de-aceptacion" class="md-nav__link">
    <span class="md-ellipsis">
      4.4 Regla de aceptación
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#5-limite-inferior" class="md-nav__link">
    <span class="md-ellipsis">
      5. Límite inferior
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#6-limite-superior" class="md-nav__link">
    <span class="md-ellipsis">
      6. Límite superior
    </span>
  </a>
  
    <nav class="md-nav" aria-label="6. Límite superior">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#61-regla" class="md-nav__link">
    <span class="md-ellipsis">
      6.1 Regla
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#7-altura-de-calculo" class="md-nav__link">
    <span class="md-ellipsis">
      7. Altura de cálculo
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#8-elementos-delimitadores" class="md-nav__link">
    <span class="md-ellipsis">
      8. Elementos delimitadores
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#9-uso-correcto-de-room-bounding" class="md-nav__link">
    <span class="md-ellipsis">
      9. Uso correcto de Room Bounding
    </span>
  </a>
  
    <nav class="md-nav" aria-label="9. Uso correcto de Room Bounding">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#91-activar" class="md-nav__link">
    <span class="md-ellipsis">
      9.1 Activar
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#92-desactivar-o-revisar" class="md-nav__link">
    <span class="md-ellipsis">
      9.2 Desactivar o revisar
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#93-no-aplicar-reglas-ciegas" class="md-nav__link">
    <span class="md-ellipsis">
      9.3 No aplicar reglas ciegas
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#10-lineas-de-separacion" class="md-nav__link">
    <span class="md-ellipsis">
      10. Líneas de separación
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#11-muros-de-altura-parcial-y-pilares" class="md-nav__link">
    <span class="md-ellipsis">
      11. Muros de altura parcial y pilares
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#12-suelos-y-forjados" class="md-nav__link">
    <span class="md-ellipsis">
      12. Suelos y forjados
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#13-techos-y-plenums" class="md-nav__link">
    <span class="md-ellipsis">
      13. Techos y plénums
    </span>
  </a>
  
    <nav class="md-nav" aria-label="13. Techos y plénums">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#131-techo-no-delimitador" class="md-nav__link">
    <span class="md-ellipsis">
      13.1 Techo no delimitador
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#132-plenum-independiente" class="md-nav__link">
    <span class="md-ellipsis">
      13.2 Plénum independiente
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#133-decision-necesaria" class="md-nav__link">
    <span class="md-ellipsis">
      13.3 Decisión necesaria
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#14-cubiertas-y-espacios-bajo-cubierta" class="md-nav__link">
    <span class="md-ellipsis">
      14. Cubiertas y espacios bajo cubierta
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#15-dobles-alturas" class="md-nav__link">
    <span class="md-ellipsis">
      15. Dobles alturas
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#16-escaleras" class="md-nav__link">
    <span class="md-ellipsis">
      16. Escaleras
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#17-patinillos-y-huecos-verticales" class="md-nav__link">
    <span class="md-ellipsis">
      17. Patinillos y huecos verticales
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#18-atrios" class="md-nav__link">
    <span class="md-ellipsis">
      18. Atrios
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#19-patios-interiores" class="md-nav__link">
    <span class="md-ellipsis">
      19. Patios interiores
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#20-terrazas-balcones-y-galerias" class="md-nav__link">
    <span class="md-ellipsis">
      20. Terrazas, balcones y galerías
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#21-espacios-no-habitables" class="md-nav__link">
    <span class="md-ellipsis">
      21. Espacios no habitables
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#22-geometrias-anulares-o-tipo-donut" class="md-nav__link">
    <span class="md-ellipsis">
      22. Geometrías anulares o tipo donut
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#23-modelos-vinculados" class="md-nav__link">
    <span class="md-ellipsis">
      23. Modelos vinculados
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#24-fases" class="md-nav__link">
    <span class="md-ellipsis">
      24. Fases
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#25-opciones-de-diseno" class="md-nav__link">
    <span class="md-ellipsis">
      25. Opciones de diseño
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#26-nomenclatura" class="md-nav__link">
    <span class="md-ellipsis">
      26. Nomenclatura
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#27-agrupacion-mediante-zonas" class="md-nav__link">
    <span class="md-ellipsis">
      27. Agrupación mediante zonas
    </span>
  </a>
  
    <nav class="md-nav" aria-label="27. Agrupación mediante zonas">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#271-zonas-nativas-de-revit" class="md-nav__link">
    <span class="md-ellipsis">
      27.1 Zonas nativas de Revit
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#272-zonename" class="md-nav__link">
    <span class="md-ellipsis">
      27.2 ZoneName
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#273-modelo-analitico" class="md-nav__link">
    <span class="md-ellipsis">
      27.3 Modelo analítico
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#28-criterios-de-zonificacion-termica" class="md-nav__link">
    <span class="md-ellipsis">
      28. Criterios de zonificación térmica
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#29-tabla-de-planificacion-de-habitaciones" class="md-nav__link">
    <span class="md-ellipsis">
      29. Tabla de planificación de habitaciones
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#30-tabla-de-espacios-mep" class="md-nav__link">
    <span class="md-ellipsis">
      30. Tabla de espacios MEP
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#31-vistas-de-control" class="md-nav__link">
    <span class="md-ellipsis">
      31. Vistas de control
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#32-incidencias-frecuentes" class="md-nav__link">
    <span class="md-ellipsis">
      32. Incidencias frecuentes
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#33-matriz-de-decisiones" class="md-nav__link">
    <span class="md-ellipsis">
      33. Matriz de decisiones
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#34-checklist-previo-a-ifc" class="md-nav__link">
    <span class="md-ellipsis">
      34. Checklist previo a IFC
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#35-ensayo-para-revit-2026" class="md-nav__link">
    <span class="md-ellipsis">
      35. Ensayo para Revit 2026
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#36-fuentes-principales" class="md-nav__link">
    <span class="md-ellipsis">
      36. Fuentes principales
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
                  </div>
                </div>
              </div>
            
          
          
            <div class="md-content" data-md-component="content">
              <article class="md-content__inner md-typeset">
                
                  


  
  


<h1 id="habitaciones-espacios-y-zonas-termicas-en-revit-2026">Habitaciones, espacios y zonas térmicas en Revit 2026<a class="headerlink" href="#habitaciones-espacios-y-zonas-termicas-en-revit-2026" title="Permanent link">&para;</a></h1>
<p>Las habitaciones y los espacios permiten convertir la geometría arquitectónica en volúmenes identificables. En el flujo estudiado son la principal referencia para generar <code>IfcSpace</code>, reconstruir superficies analíticas y organizar posteriormente las zonas térmicas.</p>
<p>La estrategia debe garantizar que se representa todo el volumen relevante del edificio, no solo las estancias que aparecen en los planos arquitectónicos.</p>
<div class="admonition warning">
<p class="admonition-title">Habitación no equivale automáticamente a zona térmica</p>
<p>Una habitación de Revit es una unidad arquitectónica. Una zona térmica puede agrupar varias habitaciones o exigir dividir un recinto, según uso, horarios, orientación y sistema.</p>
</div>
<h2 id="1-habitaciones-y-espacios-mep">1. Habitaciones y espacios MEP<a class="headerlink" href="#1-habitaciones-y-espacios-mep" title="Permanent link">&para;</a></h2>
<h3 id="11-habitaciones">1.1 Habitaciones<a class="headerlink" href="#11-habitaciones" title="Permanent link">&para;</a></h3>
<p>Las habitaciones pertenecen al modelo arquitectónico y almacenan información como:</p>
<ul>
<li>Número.</li>
<li>Nombre.</li>
<li>Nivel.</li>
<li>Área y perímetro.</li>
<li>Volumen, cuando se activa su cálculo.</li>
<li>Fase.</li>
<li>Ocupación y departamento.</li>
<li>Límites superior e inferior.</li>
</ul>
<p>Son la referencia inicial recomendada cuando el modelo fuente es arquitectónico y se exporta desde ese mismo archivo.</p>
<h3 id="12-espacios-mep">1.2 Espacios MEP<a class="headerlink" href="#12-espacios-mep" title="Permanent link">&para;</a></h3>
<p>Los espacios se utilizan en Revit MEP para análisis de sistemas, cargas y zonas. También se basan en elementos delimitadores y deben ocupar todo el volumen que interviene en el análisis.</p>
<p>Pueden resultar adecuados cuando:</p>
<ul>
<li>El modelo energético se gestiona en un archivo MEP independiente.</li>
<li>La arquitectura está vinculada.</li>
<li>Se necesitan propiedades específicas de sistemas.</li>
<li>El flujo receptor está configurado para exportar espacios en lugar de habitaciones.</li>
</ul>
<h3 id="13-eleccion-de-la-fuente">1.3 Elección de la fuente<a class="headerlink" href="#13-eleccion-de-la-fuente" title="Permanent link">&para;</a></h3>
<p>Debe elegirse una fuente principal para evitar duplicidades:</p>
<table>
<thead>
<tr>
<th>Situación</th>
<th>Fuente candidata</th>
</tr>
</thead>
<tbody>
<tr>
<td>Arquitectura y exportación en el mismo archivo</td>
<td>Habitaciones</td>
</tr>
<tr>
<td>Modelo MEP separado con arquitectura vinculada</td>
<td>Espacios</td>
</tr>
<tr>
<td>Receptor exige una categoría concreta</td>
<td>La categoría verificada en ensayo</td>
</tr>
</tbody>
</table>
<p>No se exportarán habitaciones y espacios superpuestos sin confirmar cómo los interpreta el receptor.</p>
<h2 id="2-cobertura-completa-del-edificio">2. Cobertura completa del edificio<a class="headerlink" href="#2-cobertura-completa-del-edificio" title="Permanent link">&para;</a></h2>
<p>Autodesk indica que un análisis eficaz requiere incluir todo el volumen del edificio. Además de las estancias habituales deben considerarse:</p>
<ul>
<li>Pasillos.</li>
<li>Vestíbulos.</li>
<li>Escaleras.</li>
<li>Atrios.</li>
<li>Patinillos.</li>
<li>Cámaras.</li>
<li>Áticos.</li>
<li>Plénums.</li>
<li>Espacios bajo cubierta.</li>
<li>Aparcamientos.</li>
<li>Cuartos técnicos.</li>
<li>Espacios no habitables.</li>
</ul>
<p>La ausencia de uno de estos volúmenes puede convertir sus cerramientos adyacentes en superficies exteriores o generar huecos en el modelo analítico.</p>
<h2 id="3-activacion-del-calculo-de-volumenes">3. Activación del cálculo de volúmenes<a class="headerlink" href="#3-activacion-del-calculo-de-volumenes" title="Permanent link">&para;</a></h2>
<p>Revit no calcula por defecto los volúmenes de las habitaciones debido al impacto en el rendimiento.</p>
<p>Para preparar el modelo:</p>
<ol>
<li>Activar el cálculo de áreas y volúmenes durante la revisión.</li>
<li>Regenerar tablas y vistas.</li>
<li>Comprobar que todas las habitaciones relevantes muestran volumen.</li>
<li>Mantenerlo activo durante las exportaciones de ensayo.</li>
</ol>
<p>La activación no garantiza que el volumen sea correcto. Solo permite calcularlo según los límites existentes.</p>
<h2 id="4-estados-de-las-habitaciones">4. Estados de las habitaciones<a class="headerlink" href="#4-estados-de-las-habitaciones" title="Permanent link">&para;</a></h2>
<p>La tabla de control debe distinguir:</p>
<ul>
<li>Colocada y cerrada.</li>
<li>No colocada.</li>
<li>No cerrada.</li>
<li>Redundante.</li>
<li>Área cero.</li>
<li>Volumen no calculado.</li>
<li>Volumen cero o anómalo.</li>
</ul>
<h3 id="41-no-colocada">4.1 No colocada<a class="headerlink" href="#41-no-colocada" title="Permanent link">&para;</a></h3>
<p>Existe en la tabla, pero no tiene posición en el modelo. No debe exportarse como recinto calculable.</p>
<h3 id="42-no-cerrada">4.2 No cerrada<a class="headerlink" href="#42-no-cerrada" title="Permanent link">&para;</a></h3>
<p>Está colocada en una región sin cierre completo. Debe localizarse la discontinuidad, la fase incorrecta o el elemento que no delimita.</p>
<h3 id="43-redundante">4.3 Redundante<a class="headerlink" href="#43-redundante" title="Permanent link">&para;</a></h3>
<p>Existen dos habitaciones en la misma región cerrada. Debe eliminarse o recolocarse la duplicada.</p>
<h3 id="44-regla-de-aceptacion">4.4 Regla de aceptación<a class="headerlink" href="#44-regla-de-aceptacion" title="Permanent link">&para;</a></h3>
<p>No se aceptará ninguna habitación relevante con estado no colocado, no cerrado, redundante, área cero o volumen no calculado.</p>
<h2 id="5-limite-inferior">5. Límite inferior<a class="headerlink" href="#5-limite-inferior" title="Permanent link">&para;</a></h2>
<p>El límite inferior depende de:</p>
<ul>
<li>Nivel base.</li>
<li>Desfase de base.</li>
<li>Elementos delimitadores existentes.</li>
</ul>
<p>El desfase permite elevar o bajar el inicio del volumen respecto al nivel, pero debe utilizarse con una intención documentada.</p>
<p>Casos de revisión:</p>
<ul>
<li>Suelos elevados.</li>
<li>Forjados con acabados independientes.</li>
<li>Rampas.</li>
<li>Plantas escalonadas.</li>
<li>Recintos parcialmente enterrados.</li>
</ul>
<h2 id="6-limite-superior">6. Límite superior<a class="headerlink" href="#6-limite-superior" title="Permanent link">&para;</a></h2>
<p>El límite superior se define mediante:</p>
<ul>
<li>Nivel de límite superior.</li>
<li>Desfase de límite.</li>
</ul>
<p>La altura no delimitada es la máxima altura potencial derivada de estos parámetros. El volumen real puede quedar recortado por cubiertas, suelos o techos delimitadores intermedios.</p>
<h3 id="61-regla">6.1 Regla<a class="headerlink" href="#61-regla" title="Permanent link">&para;</a></h3>
<p>El límite superior debe situarse por encima del cerramiento que realmente cierra el recinto cuando se desea que Revit utilice la geometría inclinada o irregular de dicho elemento.</p>
<p>Autodesk recomienda, por ejemplo, que una habitación bajo cubierta tenga un límite superior mayor que la cubierta para que esta recorte el volumen según su pendiente.</p>
<h2 id="7-altura-de-calculo">7. Altura de cálculo<a class="headerlink" href="#7-altura-de-calculo" title="Permanent link">&para;</a></h2>
<p>La altura de cálculo del nivel determina la cota a la que Revit mide el perímetro para obtener el área. Puede afectar a:</p>
<ul>
<li>Muros inclinados.</li>
<li>Espacios bajo escaleras.</li>
<li>Cubiertas bajas.</li>
<li>Cambios de sección.</li>
<li>Nichos y huecos próximos al suelo.</li>
</ul>
<p>Debe revisarse en sección antes de modificarla. Un ajuste que corrige una habitación puede alterar el perímetro de todas las habitaciones asociadas al nivel.</p>
<h2 id="8-elementos-delimitadores">8. Elementos delimitadores<a class="headerlink" href="#8-elementos-delimitadores" title="Permanent link">&para;</a></h2>
<p>Pueden intervenir como límites:</p>
<ul>
<li>Muros.</li>
<li>Suelos.</li>
<li>Cubiertas.</li>
<li>Techos.</li>
<li>Columnas.</li>
<li>Muros cortina.</li>
<li>Líneas de separación.</li>
<li>Elementos de vínculos cuando el vínculo se marca como delimitador.</li>
</ul>
<p>La condición depende del parámetro <code>Room Bounding</code> y de la geometría efectiva.</p>
<h2 id="9-uso-correcto-de-room-bounding">9. Uso correcto de <code>Room Bounding</code><a class="headerlink" href="#9-uso-correcto-de-room-bounding" title="Permanent link">&para;</a></h2>
<h3 id="91-activar">9.1 Activar<a class="headerlink" href="#91-activar" title="Permanent link">&para;</a></h3>
<p>Debe estar activo cuando el elemento representa una frontera real del volumen:</p>
<ul>
<li>Muro que separa recintos.</li>
<li>Forjado entre plantas.</li>
<li>Cubierta que cierra un espacio.</li>
<li>Cerramiento exterior.</li>
<li>Línea de separación que materializa una división analítica intencionada.</li>
</ul>
<h3 id="92-desactivar-o-revisar">9.2 Desactivar o revisar<a class="headerlink" href="#92-desactivar-o-revisar" title="Permanent link">&para;</a></h3>
<p>Debe revisarse en:</p>
<ul>
<li>Pilares interiores.</li>
<li>Muros de altura parcial.</li>
<li>Mobiliario fijo.</li>
<li>Revestimientos independientes.</li>
<li>Falsos techos.</li>
<li>Elementos decorativos.</li>
<li>Masas o familias auxiliares.</li>
<li>Elementos exteriores que no deben crear recintos.</li>
</ul>
<p>Autodesk documenta que una columna o muro parcial delimitador puede excluir del volumen el espacio situado sobre él.</p>
<h3 id="93-no-aplicar-reglas-ciegas">9.3 No aplicar reglas ciegas<a class="headerlink" href="#93-no-aplicar-reglas-ciegas" title="Permanent link">&para;</a></h3>
<p>No se desactivará <code>Room Bounding</code> en toda una categoría sin comprobar casos particulares. Un techo puede ser irrelevante en una estancia y representar el límite real de un plénum en otra.</p>
<h2 id="10-lineas-de-separacion">10. Líneas de separación<a class="headerlink" href="#10-lineas-de-separacion" title="Permanent link">&para;</a></h2>
<p>Las líneas de separación permiten dividir un área sin muro físico. Son útiles para:</p>
<ul>
<li>Separar usos dentro de un espacio abierto.</li>
<li>Resolver límites virtuales.</li>
<li>Dividir una geometría anular.</li>
<li>Crear recintos analíticos simplificados.</li>
</ul>
<p>Riesgos:</p>
<ul>
<li>Líneas duplicadas.</li>
<li>Segmentos abiertos.</li>
<li>Límites que atraviesan huecos o muros.</li>
<li>Divisiones funcionales sin sentido térmico.</li>
<li>Regiones estrechas o residuales.</li>
</ul>
<p>Cada línea utilizada para el flujo energético debe tener una finalidad documentada.</p>
<h2 id="11-muros-de-altura-parcial-y-pilares">11. Muros de altura parcial y pilares<a class="headerlink" href="#11-muros-de-altura-parcial-y-pilares" title="Permanent link">&para;</a></h2>
<p>Un elemento vertical que no alcanza el límite superior puede dividir el volumen de forma no deseada si actúa como delimitador.</p>
<p>Se comprobarán en sección:</p>
<ul>
<li>Altura real.</li>
<li>Unión con techo o cubierta.</li>
<li>Espacio situado sobre el elemento.</li>
<li>Necesidad de separar térmicamente.</li>
</ul>
<p>Los pilares interiores normalmente no deben fragmentar el espacio analítico.</p>
<h2 id="12-suelos-y-forjados">12. Suelos y forjados<a class="headerlink" href="#12-suelos-y-forjados" title="Permanent link">&para;</a></h2>
<p>Los suelos pueden definir el límite inferior o superior de las habitaciones. Deben revisarse:</p>
<ul>
<li>Suelos de acabado independientes.</li>
<li>Forjados estructurales.</li>
<li>Suelos elevados.</li>
<li>Elementos superpuestos.</li>
<li>Desfases.</li>
</ul>
<p>Autodesk advierte que un suelo situado por encima de la altura de cálculo puede interpretarse como límite superior en lugar de inferior y producir un volumen incorrecto.</p>
<h2 id="13-techos-y-plenums">13. Techos y plénums<a class="headerlink" href="#13-techos-y-plenums" title="Permanent link">&para;</a></h2>
<h3 id="131-techo-no-delimitador">13.1 Techo no delimitador<a class="headerlink" href="#131-techo-no-delimitador" title="Permanent link">&para;</a></h3>
<p>Si el plénum forma parte del mismo volumen térmico y no se calcula por separado, el falso techo puede dejar de delimitar la habitación para que el volumen alcance el forjado superior.</p>
<h3 id="132-plenum-independiente">13.2 Plénum independiente<a class="headerlink" href="#132-plenum-independiente" title="Permanent link">&para;</a></h3>
<p>Si tiene comportamiento diferenciado, puede modelarse como espacio propio con:</p>
<ul>
<li>Límite inferior en el falso techo.</li>
<li>Límite superior en el forjado.</li>
<li>Condición de ventilación.</li>
<li>Construcciones y adyacencias.</li>
</ul>
<h3 id="133-decision-necesaria">13.3 Decisión necesaria<a class="headerlink" href="#133-decision-necesaria" title="Permanent link">&para;</a></h3>
<p>No existe una regla única. Se decidirá según ventilación, sistemas, uso y capacidad del receptor.</p>
<h2 id="14-cubiertas-y-espacios-bajo-cubierta">14. Cubiertas y espacios bajo cubierta<a class="headerlink" href="#14-cubiertas-y-espacios-bajo-cubierta" title="Permanent link">&para;</a></h2>
<p>Las habitaciones bajo cubierta deben:</p>
<ul>
<li>Extenderse por encima de la cubierta mediante el límite superior.</li>
<li>Ser recortadas por una cubierta correctamente delimitadora.</li>
<li>Evitar pequeños huecos en encuentros de muros y cubierta.</li>
<li>Incluir cámaras o áticos según estrategia.</li>
</ul>
<p>Se revisará el volumen en sección y 3D.</p>
<h2 id="15-dobles-alturas">15. Dobles alturas<a class="headerlink" href="#15-dobles-alturas" title="Permanent link">&para;</a></h2>
<p>Opciones:</p>
<ol>
<li>Una habitación continua desde la planta inferior.</li>
<li>Varias habitaciones vinculadas a una zona térmica común.</li>
<li>División analítica específica en el receptor.</li>
</ol>
<p>Debe evitarse colocar una habitación en la planta superior dentro del vacío si se solapa con la habitación inferior.</p>
<p>Se comprobarán:</p>
<ul>
<li>Forjados parciales.</li>
<li>Barandillas no delimitadoras.</li>
<li>Volumen sobre pasarelas.</li>
<li>Límites verticales.</li>
<li>Colindancias con plantas adyacentes.</li>
</ul>
<h2 id="16-escaleras">16. Escaleras<a class="headerlink" href="#16-escaleras" title="Permanent link">&para;</a></h2>
<p>Las escaleras abiertas pueden conectar varias plantas. Estrategias posibles:</p>
<ul>
<li>Integrarlas en un espacio de circulación continuo.</li>
<li>Separar espacios por planta y agruparlos térmicamente.</li>
<li>Crear un espacio vertical específico.</li>
</ul>
<p>La elección dependerá del movimiento de aire considerado, compartimentación y motor.</p>
<p>No deben utilizarse los peldaños y barandillas como límites térmicos detallados.</p>
<h2 id="17-patinillos-y-huecos-verticales">17. Patinillos y huecos verticales<a class="headerlink" href="#17-patinillos-y-huecos-verticales" title="Permanent link">&para;</a></h2>
<p>Un patinillo puede:</p>
<ul>
<li>Formar parte de un espacio adyacente.</li>
<li>Ser un espacio independiente.</li>
<li>Representarse como un único volumen vertical.</li>
<li>Simplificarse mediante una condición equivalente.</li>
</ul>
<p>La documentación propia recomienda evitar un espacio independiente por planta cuando el hueco funciona como un volumen vertical continuo, salvo que el receptor o el análisis requieran segmentarlo.</p>
<h2 id="18-atrios">18. Atrios<a class="headerlink" href="#18-atrios" title="Permanent link">&para;</a></h2>
<p>Los atrios combinan dobles alturas, cubiertas, pasarelas y fachadas interiores. Deben definirse:</p>
<ul>
<li>Volumen principal.</li>
<li>Plantas conectadas.</li>
<li>Espacios perimetrales.</li>
<li>Superficies interiores.</li>
<li>Sistema que los acondiciona.</li>
<li>Estrategia de zonificación.</li>
</ul>
<p>Un atrio es candidato a ensayo específico antes de generalizar reglas.</p>
<h2 id="19-patios-interiores">19. Patios interiores<a class="headerlink" href="#19-patios-interiores" title="Permanent link">&para;</a></h2>
<p>Un patio abierto es exterior, aunque esté rodeado por el edificio. Las habitaciones o espacios del patio no deben exportarse como zonas interiores acondicionadas.</p>
<p>Debe verificarse:</p>
<ul>
<li>Apertura superior.</li>
<li>Fachadas hacia el patio.</li>
<li>Huecos.</li>
<li>Sombras.</li>
<li>Condición exterior.</li>
</ul>
<p>Un patio cubierto puede requerir un espacio interior o semiacondicionado distinto.</p>
<h2 id="20-terrazas-balcones-y-galerias">20. Terrazas, balcones y galerías<a class="headerlink" href="#20-terrazas-balcones-y-galerias" title="Permanent link">&para;</a></h2>
<p>Normalmente son espacios exteriores y no deben exportarse como <code>IfcSpace</code> interior. Sin embargo, sus elementos pueden influir como sombras.</p>
<p>Se utilizará un parámetro de exportación o una regla de selección para evitar convertirlos en recintos calculables sin eliminar su geometría relevante.</p>
<h2 id="21-espacios-no-habitables">21. Espacios no habitables<a class="headerlink" href="#21-espacios-no-habitables" title="Permanent link">&para;</a></h2>
<p>Se incluirán cuando afecten a la envolvente:</p>
<ul>
<li>Trasteros.</li>
<li>Aparcamientos.</li>
<li>Cuartos técnicos.</li>
<li>Cámaras sanitarias.</li>
<li>Áticos.</li>
<li>Zonas comunes no acondicionadas.</li>
</ul>
<p>Cada uno debe clasificarse y relacionarse con las zonas habitables. Omitirlos puede transformar particiones interiores en cerramientos exteriores.</p>
<h2 id="22-geometrias-anulares-o-tipo-donut">22. Geometrías anulares o tipo <em>donut</em><a class="headerlink" href="#22-geometrias-anulares-o-tipo-donut" title="Permanent link">&para;</a></h2>
<p>Una habitación que rodea completamente a otra puede generar contornos complejos. Cuando el exportador o receptor presenta problemas, puede dividirse mediante líneas de separación en formas más simples.</p>
<p>La división debe:</p>
<ul>
<li>Mantener el área y volumen total.</li>
<li>Evitar espacios residuales.</li>
<li>Conservar una agrupación térmica común cuando corresponda.</li>
<li>Ser estable en sucesivas exportaciones.</li>
</ul>
<h2 id="23-modelos-vinculados">23. Modelos vinculados<a class="headerlink" href="#23-modelos-vinculados" title="Permanent link">&para;</a></h2>
<p>Un vínculo Revit o IFC puede proporcionar límites si su propiedad <code>Room Bounding</code> está activada. Autodesk indica que esta propiedad está desactivada por defecto en los vínculos.</p>
<p>Riesgos:</p>
<ul>
<li>Vínculo descargado.</li>
<li>Fase no compatible.</li>
<li>Posición incorrecta.</li>
<li>Cambio de geometría sin actualizar habitaciones.</li>
<li>Elementos de vínculo duplicados en el anfitrión.</li>
<li>Muros cortina IFC que no delimitan habitaciones en Revit.</li>
</ul>
<p>Debe decidirse qué archivo contiene las habitaciones y cuál contiene la geometría delimitadora.</p>
<h2 id="24-fases">24. Fases<a class="headerlink" href="#24-fases" title="Permanent link">&para;</a></h2>
<p>Las habitaciones son específicas de fase. Sus límites también se evalúan según la fase de la vista.</p>
<p>Se comprobará:</p>
<ul>
<li>Habitación y cerramientos en fase compatible.</li>
<li>Estado existente, demolido o nuevo.</li>
<li>Huecos creados o cerrados por fase.</li>
<li>Copias de habitaciones entre fases.</li>
<li>Tabla filtrada por la fase de exportación.</li>
</ul>
<p>No debe exportarse una mezcla involuntaria de recintos de fases diferentes.</p>
<h2 id="25-opciones-de-diseno">25. Opciones de diseño<a class="headerlink" href="#25-opciones-de-diseno" title="Permanent link">&para;</a></h2>
<p>Las habitaciones pueden variar entre opciones. Cada escenario debe exportarse por separado, con:</p>
<ul>
<li>Opción activa identificada.</li>
<li>Habitaciones propias de la opción.</li>
<li>Límites correspondientes.</li>
<li>Nombre de escenario.</li>
</ul>
<p>No se combinarán habitaciones solapadas de varias alternativas.</p>
<h2 id="26-nomenclatura">26. Nomenclatura<a class="headerlink" href="#26-nomenclatura" title="Permanent link">&para;</a></h2>
<p>Se recomienda separar:</p>
<ul>
<li>Código estable.</li>
<li>Nombre descriptivo.</li>
<li>Uso energético.</li>
<li>Unidad de uso.</li>
<li>Estado habitable/no habitable.</li>
<li>Zona térmica propuesta.</li>
</ul>
<p>Ejemplo orientativo:</p>
<table>
<thead>
<tr>
<th>Campo</th>
<th>Ejemplo</th>
</tr>
</thead>
<tbody>
<tr>
<td>Número</td>
<td><code>P01-023</code></td>
</tr>
<tr>
<td>Nombre</td>
<td><code>Dormitorio 2</code></td>
</tr>
<tr>
<td>Uso energético</td>
<td><code>Residencial privado</code></td>
</tr>
<tr>
<td>Unidad de uso</td>
<td><code>Vivienda 01</code></td>
</tr>
<tr>
<td>Condición</td>
<td><code>Habitable acondicionado</code></td>
</tr>
<tr>
<td>Zona propuesta</td>
<td><code>ZT-V01-DIA</code></td>
</tr>
</tbody>
</table>
<p>Los valores reales deberán adaptarse al proyecto.</p>
<h2 id="27-agrupacion-mediante-zonas">27. Agrupación mediante zonas<a class="headerlink" href="#27-agrupacion-mediante-zonas" title="Permanent link">&para;</a></h2>
<h3 id="271-zonas-nativas-de-revit">27.1 Zonas nativas de Revit<a class="headerlink" href="#271-zonas-nativas-de-revit" title="Permanent link">&para;</a></h3>
<p>Revit 2026 ha cambiado las herramientas y flujos de zonas respecto a versiones anteriores. No se asumirá que las zonas MEP heredadas se exportan o funcionan igual que en Revit 2025.</p>
<h3 id="272-zonename">27.2 <code>ZoneName</code><a class="headerlink" href="#272-zonename" title="Permanent link">&para;</a></h3>
<p>Puede emplearse un parámetro controlado para transmitir una propuesta de agrupación, siempre que se compruebe el mapeado y el receptor.</p>
<h3 id="273-modelo-analitico">27.3 Modelo analítico<a class="headerlink" href="#273-modelo-analitico" title="Permanent link">&para;</a></h3>
<p>Open BIM Analytical Model permite crear varias agrupaciones de espacios. Puede ser preferible mantener recintos elementales en IFC y realizar allí la agrupación térmica definitiva.</p>
<h2 id="28-criterios-de-zonificacion-termica">28. Criterios de zonificación térmica<a class="headerlink" href="#28-criterios-de-zonificacion-termica" title="Permanent link">&para;</a></h2>
<p>Se considerarán:</p>
<ul>
<li>Uso.</li>
<li>Horarios.</li>
<li>Consignas.</li>
<li>Sistema.</li>
<li>Orientación.</li>
<li>Relación con exterior.</li>
<li>Unidad de uso.</li>
<li>Requisitos reglamentarios.</li>
</ul>
<p>La simplificación debe equilibrar precisión y número de zonas. No se agruparán espacios únicamente para reducir trabajo si presentan comportamientos claramente distintos.</p>
<h2 id="29-tabla-de-planificacion-de-habitaciones">29. Tabla de planificación de habitaciones<a class="headerlink" href="#29-tabla-de-planificacion-de-habitaciones" title="Permanent link">&para;</a></h2>
<p>Campos mínimos:</p>
<ul>
<li>Número.</li>
<li>Nombre.</li>
<li>Nivel.</li>
<li>Fase.</li>
<li>Área.</li>
<li>Volumen.</li>
<li>Límite superior.</li>
<li>Desfase de límite.</li>
<li>Desfase de base.</li>
<li>Altura no delimitada.</li>
<li>Condición habitable.</li>
<li>Unidad de uso.</li>
<li>Zona propuesta.</li>
<li>Exportable a IFC.</li>
</ul>
<p>Debe mostrarse también lo no colocado o no cerrado durante el QA/QC.</p>
<h2 id="30-tabla-de-espacios-mep">30. Tabla de espacios MEP<a class="headerlink" href="#30-tabla-de-espacios-mep" title="Permanent link">&para;</a></h2>
<p>Cuando se utilicen espacios:</p>
<ul>
<li>Número y nombre.</li>
<li>Nivel y fase.</li>
<li>Área y volumen.</li>
<li>Tipo de espacio.</li>
<li>Zona.</li>
<li>Ocupación.</li>
<li>Condiciones.</li>
<li>Correspondencia con habitación arquitectónica.</li>
</ul>
<p>La herramienta de nombres de espacios puede copiar nombres y números de habitaciones vinculadas, pero debe verificarse la unicidad y actualización.</p>
<h2 id="31-vistas-de-control">31. Vistas de control<a class="headerlink" href="#31-vistas-de-control" title="Permanent link">&para;</a></h2>
<p>Se crearán:</p>
<ul>
<li>Plantas coloreadas por habitación.</li>
<li>Secciones con relleno de volumen.</li>
<li>Vista 3D de espacios, cuando sea posible.</li>
<li>Filtros para no habitables.</li>
<li>Filtros para no exportables.</li>
<li>Vistas de dobles alturas y cubiertas.</li>
</ul>
<p>La revisión en planta no basta para validar el volumen tridimensional.</p>
<h2 id="32-incidencias-frecuentes">32. Incidencias frecuentes<a class="headerlink" href="#32-incidencias-frecuentes" title="Permanent link">&para;</a></h2>
<table>
<thead>
<tr>
<th>Síntoma</th>
<th>Causa probable</th>
</tr>
</thead>
<tbody>
<tr>
<td>No cerrada</td>
<td>Hueco, elemento no delimitador, fase o vínculo.</td>
</tr>
<tr>
<td>Volumen demasiado bajo</td>
<td>Falso techo, suelo o elemento parcial delimitador.</td>
</tr>
<tr>
<td>Volumen demasiado alto</td>
<td>Límite superior excesivo sin cubierta delimitadora.</td>
</tr>
<tr>
<td>Dos espacios en la misma región</td>
<td>Habitación redundante.</td>
</tr>
<tr>
<td>Superficie exterior inesperada</td>
<td>Falta el espacio adyacente.</td>
</tr>
<tr>
<td>Recinto dividido en fragmentos</td>
<td>Pilares, revestimientos o líneas separadoras.</td>
</tr>
<tr>
<td>Hueco vertical cerrado por planta</td>
<td>Forjado o límites superiores incorrectos.</td>
</tr>
</tbody>
</table>
<h2 id="33-matriz-de-decisiones">33. Matriz de decisiones<a class="headerlink" href="#33-matriz-de-decisiones" title="Permanent link">&para;</a></h2>
<table>
<thead>
<tr>
<th>Caso</th>
<th>Estrategia inicial</th>
</tr>
</thead>
<tbody>
<tr>
<td>Estancia normal</td>
<td>Una habitación cerrada.</td>
</tr>
<tr>
<td>Pasillo</td>
<td>Habitación independiente o agrupada después.</td>
</tr>
<tr>
<td>Doble altura</td>
<td>Espacio continuo o varios espacios agrupados.</td>
</tr>
<tr>
<td>Plénum relevante</td>
<td>Espacio independiente.</td>
</tr>
<tr>
<td>Plénum irrelevante</td>
<td>Integrado en el recinto, techo no delimitador.</td>
</tr>
<tr>
<td>Patio abierto</td>
<td>Exterior, no exportar como recinto interior.</td>
</tr>
<tr>
<td>Patinillo continuo</td>
<td>Espacio vertical o simplificación documentada.</td>
</tr>
<tr>
<td>Terraza</td>
<td>No exportar como espacio interior; conservar sombras.</td>
</tr>
</tbody>
</table>
<h2 id="34-checklist-previo-a-ifc">34. Checklist previo a IFC<a class="headerlink" href="#34-checklist-previo-a-ifc" title="Permanent link">&para;</a></h2>
<ul class="task-list">
<li class="task-list-item"><label class="task-list-control"><input type="checkbox" disabled/><span class="task-list-indicator"></span></label> Fuente elegida: habitaciones o espacios.</li>
<li class="task-list-item"><label class="task-list-control"><input type="checkbox" disabled/><span class="task-list-indicator"></span></label> Cálculo de volúmenes activado.</li>
<li class="task-list-item"><label class="task-list-control"><input type="checkbox" disabled/><span class="task-list-indicator"></span></label> Todos los volúmenes relevantes representados.</li>
<li class="task-list-item"><label class="task-list-control"><input type="checkbox" disabled/><span class="task-list-indicator"></span></label> Sin habitaciones no cerradas, redundantes o con área cero.</li>
<li class="task-list-item"><label class="task-list-control"><input type="checkbox" disabled/><span class="task-list-indicator"></span></label> Nivel base y límite superior revisados.</li>
<li class="task-list-item"><label class="task-list-control"><input type="checkbox" disabled/><span class="task-list-indicator"></span></label> Desfases documentados.</li>
<li class="task-list-item"><label class="task-list-control"><input type="checkbox" disabled/><span class="task-list-indicator"></span></label> <code>Room Bounding</code> revisado.</li>
<li class="task-list-item"><label class="task-list-control"><input type="checkbox" disabled/><span class="task-list-indicator"></span></label> Líneas separadoras justificadas.</li>
<li class="task-list-item"><label class="task-list-control"><input type="checkbox" disabled/><span class="task-list-indicator"></span></label> Dobles alturas comprobadas en sección.</li>
<li class="task-list-item"><label class="task-list-control"><input type="checkbox" disabled/><span class="task-list-indicator"></span></label> Plénums y falsos techos con estrategia definida.</li>
<li class="task-list-item"><label class="task-list-control"><input type="checkbox" disabled/><span class="task-list-indicator"></span></label> Espacios no habitables incluidos o representados.</li>
<li class="task-list-item"><label class="task-list-control"><input type="checkbox" disabled/><span class="task-list-indicator"></span></label> Patios y terrazas clasificados como exterior.</li>
<li class="task-list-item"><label class="task-list-control"><input type="checkbox" disabled/><span class="task-list-indicator"></span></label> Fase y opción de diseño verificadas.</li>
<li class="task-list-item"><label class="task-list-control"><input type="checkbox" disabled/><span class="task-list-indicator"></span></label> Vínculos delimitadores actualizados.</li>
<li class="task-list-item"><label class="task-list-control"><input type="checkbox" disabled/><span class="task-list-indicator"></span></label> Nombres y códigos únicos.</li>
<li class="task-list-item"><label class="task-list-control"><input type="checkbox" disabled/><span class="task-list-indicator"></span></label> Zona térmica propuesta documentada.</li>
<li class="task-list-item"><label class="task-list-control"><input type="checkbox" disabled/><span class="task-list-indicator"></span></label> Parámetro de exportación IFC comprobado.</li>
</ul>
<h2 id="35-ensayo-para-revit-2026">35. Ensayo para Revit 2026<a class="headerlink" href="#35-ensayo-para-revit-2026" title="Permanent link">&para;</a></h2>
<p>El modelo de prueba incluirá:</p>
<ol>
<li>Habitación rectangular convencional.</li>
<li>Dos habitaciones adyacentes.</li>
<li>Línea de separación sin muro.</li>
<li>Pilar interior parcial.</li>
<li>Falso techo y plénum.</li>
<li>Cubierta inclinada.</li>
<li>Doble altura.</li>
<li>Escalera abierta.</li>
<li>Patinillo vertical.</li>
<li>Patio exterior.</li>
<li>Habitación en vínculo.</li>
<li>Dos fases.</li>
</ol>
<p>Se comparará:</p>
<ul>
<li>Geometría y cantidades de <code>IfcSpace</code>.</li>
<li>Nombres y números.</li>
<li>Condición exterior.</li>
<li>Límites espaciales.</li>
<li>Resultado en Open BIM Analytical Model.</li>
<li>Resultado de importación y vinculación en TeKton3D.</li>
</ul>
<h2 id="36-fuentes-principales">36. Fuentes principales<a class="headerlink" href="#36-fuentes-principales" title="Permanent link">&para;</a></h2>
<ul>
<li>Autodesk, <em>About Room Volume</em>, Revit 2026.</li>
<li>Autodesk, <em>About Room Area</em>, Revit 2026.</li>
<li>Autodesk, <em>About Ceilings and Floors in Room Volume Computations</em>, Revit 2026.</li>
<li>Autodesk, <em>Use Room Boundaries in a Linked Model</em>, Revit 2026.</li>
<li>Autodesk, <em>Spaces</em>, Revit MEP 2026.</li>
<li>Autodesk, <em>Zones</em>, Revit MEP 2026.</li>
<li>CYPE, <em>Guía de interoperabilidad CYPE-Revit v2.0</em> (<code>CYPE-REVIT-20</code>).</li>
</ul>







  
    
  
  
    
  


  <aside class="md-source-file">
    
      
  <span class="md-source-file__fact">
    <span class="md-icon" title="Última actualización">
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M21 13.1c-.1 0-.3.1-.4.2l-1 1 2.1 2.1 1-1c.2-.2.2-.6 0-.8l-1.3-1.3c-.1-.1-.2-.2-.4-.2m-1.9 1.8-6.1 6V23h2.1l6.1-6.1zM12.5 7v5.2l4 2.4-1 1L11 13V7zM11 21.9c-5.1-.5-9-4.8-9-9.9C2 6.5 6.5 2 12 2c5.3 0 9.6 4.1 10 9.3-.3-.1-.6-.2-1-.2s-.7.1-1 .2C19.6 7.2 16.2 4 12 4c-4.4 0-8 3.6-8 8 0 4.1 3.1 7.5 7.1 7.9l-.1.2z"/></svg>
    </span>
    <span class="git-revision-date-localized-plugin git-revision-date-localized-plugin-date" title="12 de julio de 2026 19:40:42 UTC">12 de julio de 2026</span>
  </span>

    
    
      
  <span class="md-source-file__fact">
    <span class="md-icon" title="Creado">
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M14.47 15.08 11 13V7h1.5v5.25l3.08 1.83c-.41.28-.79.62-1.11 1m-1.39 4.84c-.36.05-.71.08-1.08.08-4.42 0-8-3.58-8-8s3.58-8 8-8 8 3.58 8 8c0 .37-.03.72-.08 1.08.69.1 1.33.32 1.92.64.1-.56.16-1.13.16-1.72 0-5.5-4.5-10-10-10S2 6.5 2 12s4.47 10 10 10c.59 0 1.16-.06 1.72-.16-.32-.59-.54-1.23-.64-1.92M18 15v3h-3v2h3v3h2v-3h3v-2h-3v-3z"/></svg>
    </span>
    <span class="git-revision-date-localized-plugin git-revision-date-localized-plugin-date" title="12 de julio de 2026 19:40:42 UTC">12 de julio de 2026</span>
  </span>

    
    
    
  </aside>





                
              </article>
            </div>
          
          
<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
        </div>
        
          <button type="button" class="md-top md-icon" data-md-component="top" hidden>
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8z"/></svg>
  Volver al principio
</button>
        
      </main>
      
        <footer class="md-footer">
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      <div class="md-copyright">
  
    <div class="md-copyright__highlight">
      CC BY 4.0 - Versión 0.1.0 - Documento en elaboración
    </div>
  
  
    Made with
    <a href="https://squidfunk.github.io/mkdocs-material/" target="_blank" rel="noopener">
      Material for MkDocs
    </a>
  
</div>
      
    </div>
  </div>
</footer>
      
    </div>
    <div class="md-dialog" data-md-component="dialog">
      <div class="md-dialog__inner md-typeset"></div>
    </div>
    
    
    
      
      <script id="__config" type="application/json">{"base": "../..", "features": ["navigation.tabs", "navigation.sections", "navigation.indexes", "navigation.top", "search.highlight", "search.suggest", "content.code.copy"], "search": "../../assets/javascripts/workers/search.d50fe291.min.js", "tags": null, "translations": {"clipboard.copied": "Copiado al portapapeles", "clipboard.copy": "Copiar al portapapeles", "search.result.more.one": "1 m\u00e1s en esta p\u00e1gina", "search.result.more.other": "# m\u00e1s en esta p\u00e1gina", "search.result.none": "No se encontraron documentos", "search.result.one": "1 documento encontrado", "search.result.other": "# documentos encontrados", "search.result.placeholder": "Teclee para comenzar b\u00fasqueda", "search.result.term.missing": "Falta", "select.version": "Seleccionar versi\u00f3n"}, "version": null}</script>
    
    
      <script src="../../assets/javascripts/bundle.56ea9cef.min.js"></script>
      
    
  <script id="init-glightbox">const lightbox = GLightbox({"touchNavigation": true, "loop": false, "zoomable": true, "draggable": true, "openEffect": "zoom", "closeEffect": "zoom", "slideEffect": "slide"});
document$.subscribe(() => { lightbox.reload() });
</script></body>
</html>